{"OSM_ref": "osm_way_182828550", "OSM_status": "exact_provider_named_OSM_building", "UPS": "2N_plus_1_double_conversion_static_500kVA_each_30min_standard_15min_minimum", "accessed_on": "2026-07-19", "address": "Via Piero Gobetti 96, 52100 Arezzo", "city": "Arezzo", "cooling": "multiple_chilled_water_direct_expansion_dynamic_free_cooling_and_absorption_machine_2N", "country": "Italy", "current_provider_owned_data_center_count": true, "data_hall_surface_m2": 1300, "data_rooms": null, "facility_name": "Data Center Arezzo IT1", "fire_suppression": "inert_gas_IG_100", "generators": "2N_diesel_48h_full_load_without_refueling", "gross_surface_m2": 4152, "id": "aruba_IT1_arezzo", "lifecycle": "current_operating_provider_directory_and_current_certification_site", "object_type": "DataCenterFacilityDisclosure", "operator": "Aruba_SpA", "power_denominator": "IT_power_redundant", "power_label": "Total power: 2.5 MW IT (redundant)", "power_value_MW": 2.5, "rack_power_kW_up_to": 40, "site_code": "IT1", "source": "https://www.datacenter.it/doc/jcr%3A514291b4-f531-4fd2-bced-6d0617401d5d/IT1-EN-2025.pdf/lang%3Aen/IT1-EN-2025.pdf"}
{"OSM_ref": "osm_way_45840658", "OSM_status": "exact_provider_named_OSM_building", "UPS": "2N_plus_1_double_conversion_static_500kVA_each_30min_standard_15min_minimum", "accessed_on": "2026-07-19", "address": "Via Sergio Ramelli 8, 52100 Arezzo", "city": "Arezzo", "cooling": "direct_expansion_with_dynamic_free_cooling_CRAH_N_plus_2", "country": "Italy", "current_provider_owned_data_center_count": true, "data_hall_surface_m2": 1000, "data_rooms": 3, "facility_name": "Data Center Arezzo IT2", "fire_suppression": "inert_gas_IG_55", "generators": "diesel_32h_full_load_without_refueling_count_and_redundancy_not_stated", "gross_surface_m2": 2500, "id": "aruba_IT2_arezzo", "lifecycle": "current_operating_provider_directory_and_current_certification_site", "object_type": "DataCenterFacilityDisclosure", "operator": "Aruba_SpA", "power_denominator": "total_power_unspecified_IT_or_facility_redundant", "power_label": "Total power: 1.5 MW (redundant)", "power_value_MW": 1.5, "rack_power_kW_up_to": 40, "site_code": "IT2", "source": "https://www.datacenter.it/doc/jcr%3A7a8a9d56-0041-42a4-9c75-e40e88323039/IT2-EN-2025.pdf/lang%3Aen/IT2-EN-2025.pdf"}
{"OSM_status": "off_sample_current_provider_facility", "UPS": "2N_plus_1_double_conversion_static_500kVA_each_15min_emergency_40min_standard", "accessed_on": "2026-07-19", "address": "Via San Clemente 53, 24036 Ponte San Pietro", "city": "Ponte San Pietro", "cooling": "groundwater_primary_chilled_water_water_to_water_and_water_to_air_2N_heat_exchangers_5_wells_emergency_air_water_chillers_CRAH_2N", "country": "Italy", "current_provider_owned_data_center_count": true, "data_hall_surface_m2": 8050, "data_rooms": 10, "facility_name": "Global Cloud Data Center IT3 DC-A", "fire_suppression": "inert_gas_IG_541_cylinders_2N", "generators": "2N_diesel_26h_emergency_52h_standard", "gross_surface_m2": 17600, "id": "aruba_IT3_DC_A_bergamo", "lifecycle": "current_operating_provider_sheet_and_current_ISO22237_site", "object_type": "DataCenterFacilityDisclosure", "operator": "Aruba_SpA", "power_denominator": "IT_power_2N_redundant", "power_label": "Total power: 12 MW IT 2N (redundant)", "power_value_MW": 12, "rack_power_kW_up_to": 40, "site_code": "IT3_DC_A", "source": "https://www.datacenter.it/en/doc/jcr%3A1723df0e-3865-4118-a377-ebe436d9ceb3/lang%3Aen/EN-DC-Schede-tecniche-IT3-%28DC-A%29.pdfEN-DC-Schede-tecniche-IT3-%28DC-A%29.pdf"}
{"OSM_status": "off_sample_current_provider_facility", "UPS": "2N_plus_1_double_conversion_static_500kVA_each_15min_emergency_40min_standard", "accessed_on": "2026-07-19", "address": "Via San Clemente 53, 24036 Ponte San Pietro", "city": "Ponte San Pietro", "cooling": "groundwater_primary_chilled_water_water_to_water_and_water_to_air_2N_heat_exchangers_5_wells_emergency_air_water_chillers_CRAH_2N", "country": "Italy", "current_provider_owned_data_center_count": true, "data_hall_surface_m2": 4950, "data_rooms": 3, "facility_name": "Global Cloud Data Center IT3 DC-B", "fire_suppression": "inert_gas_IG_541_cylinders_2N", "generators": "2N_diesel_26h_emergency_52h_standard", "gross_surface_m2": 17110, "id": "aruba_IT3_DC_B_bergamo", "lifecycle": "current_operating_provider_sheet_and_current_ISO22237_site", "object_type": "DataCenterFacilityDisclosure", "operator": "Aruba_SpA", "power_denominator": "IT_power_2N_redundant", "power_label": "Total power: 9 MW IT 2N (redundant)", "power_value_MW": 9, "rack_power_kW_up_to": 40, "site_code": "IT3_DC_B", "source": "https://www.datacenter.it/en/doc/jcr%3A6b7ccf32-f8e9-4c2d-b4a0-0626063a2c96/lang%3Aen/EN-DC-B-Schede-tecniche-IT3.pdfEN-DC-B-Schede-tecniche-IT3.pdf"}
{"OSM_status": "off_sample_current_provider_facility", "UPS": "2N_plus_1_double_conversion_static_500kVA_each_15min_emergency_40min_standard", "accessed_on": "2026-07-19", "address": "Via San Clemente 53, 24036 Ponte San Pietro", "city": "Ponte San Pietro", "cooling": "groundwater_primary_chilled_water_water_to_water_and_water_to_air_2N_heat_exchangers_5_wells_emergency_air_water_chillers_CRAH_2N", "country": "Italy", "current_provider_owned_data_center_count": true, "data_hall_surface_m2": 5950, "data_rooms": 8, "facility_name": "Global Cloud Data Center IT3 DC-C", "fire_suppression": "inert_gas_IG_541_cylinders_2N", "generators": "2N_diesel_26h_emergency_52h_standard", "gross_surface_m2": 13910, "id": "aruba_IT3_DC_C_bergamo", "lifecycle": "current_operating_provider_sheet_and_current_ISO22237_site", "object_type": "DataCenterFacilityDisclosure", "operator": "Aruba_SpA", "power_denominator": "IT_power_2N_redundant", "power_label": "Total power: 8 MW IT 2N (redundant)", "power_value_MW": 8, "rack_power_kW_up_to": 40, "site_code": "IT3_DC_C", "source": "https://www.datacenter.it/en/doc/jcr%3A342c04e0-1e7f-46bd-8bce-8b14e4e46642/lang%3Aen/EN-DC-C-Schede-tecniche-IT3.pdfEN-DC-C-Schede-tecniche-IT3.pdf"}
{"OSM_refs": ["osm_way_1269297685", "osm_way_1269297686"], "OSM_status": "two_adjacent_OSM_component_geometries_grouped_to_one_current_facility", "UPS": "2N_plus_1_double_conversion_static_500kVA_each_15min_emergency_30min_standard", "accessed_on": "2026-07-19", "address": "Via Giacomo Peroni 380, 00131 Rome", "city": "Rome", "cooling": "chilled_water_water_to_air_indirect_free_cooling_air_water_chillers_2N_and_CRAH_2N", "country": "Italy", "current_provider_owned_data_center_count": true, "data_hall_surface_m2": 3120, "data_rooms": 6, "facility_name": "Hyper Cloud Data Center IT4 DC-A", "fire_suppression": "inert_gas_IG_541_cylinders_2N", "generators": "2N_diesel_24h_emergency_48h_standard_refill_within_12h", "gross_surface_m2": 10730, "id": "aruba_IT4_DC_A_rome", "lifecycle": "current_operating_first_campus_data_center_inaugurated_2024_and_current_ISO22237_site", "object_type": "DataCenterFacilityDisclosure", "operator": "Aruba_SpA", "power_denominator": "IT_power_2N_redundant", "power_label": "Total power: 6 MW IT 2N (redundant)", "power_value_MW": 6, "rack_power_kW_standard": 14, "rack_power_kW_up_to": 40, "site_code": "IT4_DC_A", "source": "https://www.datacenter.it/doc/jcr%3Adf4926e6-32ed-4130-b6a6-0818982056e1/DCIT4-DCA-EN-2025.pdf/lang%3Aen/DCIT4-DCA-EN-2025.pdf"}
{"OSM_status": "off_sample_current_provider_facility", "UPS": "2N_double_conversion_static_20min", "accessed_on": "2026-07-19", "address": "Ktis 54, 384 03 Ktis", "city": "Ktis", "cooling": "direct_expansion_dynamic_free_cooling_CRAC_N_plus_2_legacy_linked_sheet", "country": "Czech Republic", "current_provider_owned_data_center_count": true, "data_hall_surface_m2": null, "data_rooms": 2, "datasheet_boundary": "The current CZ2 page still links a PDF whose title and filename say CZ1; current page identity controls, while the legacy nomenclature mismatch is retained.", "facility_name": "Data Center Ktis Forpsi CZ2", "fire_suppression": "inert_gas_exact_type_not_stated", "generators": "external_diesel_units_24h_full_load_without_refueling_legacy_linked_sheet", "gross_surface_m2": 1500, "id": "aruba_CZ2_ktis", "lifecycle": "current_operating_provider_directory_site", "object_type": "DataCenterFacilityDisclosure", "operator": "Aruba_SpA", "power_denominator": "power_supply_unspecified_IT_or_facility", "power_label": "1 MW power supply", "power_value_MW": 1, "provider_navigation_legacy_label": "CZ1", "rack_power_kW_up_to": 6, "server_capacity": 5000, "site_code": "CZ2", "source": "https://www.datacenter.it/en/czech-republic-ktis-dc-cz2/"}
{"OSM_footprint_area_m2": 1970.556, "OSM_latitude": 43.4596066, "OSM_longitude": 11.8380784, "OSM_name": "Data Center Aruba IT1", "OSM_ref": "osm_way_182828550", "OSM_source_url": "https://www.openstreetmap.org/way/182828550", "accessed_on": "2026-07-19", "component_role": "provider_named_data_center_building_geometry", "count_boundary": "Component evidence is linked to a facility disclosure record and never increments Aruba's provider headline.", "current_provider_owned_data_center_count": false, "id": "aruba_osm_way_182828550", "object_type": "DataCenterFacilityComponentEvidence", "operator": "Aruba_SpA", "operator_tag_raw": "Aruba s.p.a.", "site_code": "IT1"}
{"OSM_footprint_area_m2": 895.682, "OSM_latitude": 43.4768301, "OSM_longitude": 11.8501611, "OSM_name": "Data Center Aruba IT2", "OSM_ref": "osm_way_45840658", "OSM_source_url": "https://www.openstreetmap.org/way/45840658", "accessed_on": "2026-07-19", "component_role": "provider_named_data_center_building_geometry", "count_boundary": "Component evidence is linked to a facility disclosure record and never increments Aruba's provider headline.", "current_provider_owned_data_center_count": false, "id": "aruba_osm_way_45840658", "object_type": "DataCenterFacilityComponentEvidence", "operator": "Aruba_SpA", "operator_tag_raw": "Aruba s.p.a.", "site_code": "IT2"}
{"OSM_footprint_area_m2": 3834.881, "OSM_latitude": 41.9306837, "OSM_longitude": 12.6312051, "OSM_name": null, "OSM_ref": "osm_way_1269297685", "OSM_source_url": "https://www.openstreetmap.org/way/1269297685", "accessed_on": "2026-07-19", "component_role": "IT4_DC_A_facility_component_geometry_exact_function_unverified", "count_boundary": "Component evidence is linked to a facility disclosure record and never increments Aruba's provider headline.", "current_provider_owned_data_center_count": false, "id": "aruba_osm_way_1269297685", "object_type": "DataCenterFacilityComponentEvidence", "operator": "Aruba_SpA", "operator_tag_raw": "Aruba s.p.a.", "site_code": "IT4_DC_A"}
{"OSM_footprint_area_m2": 3867.725, "OSM_latitude": 41.931249, "OSM_longitude": 12.631712, "OSM_name": null, "OSM_ref": "osm_way_1269297686", "OSM_source_url": "https://www.openstreetmap.org/way/1269297686", "accessed_on": "2026-07-19", "component_role": "IT4_DC_A_facility_component_geometry_exact_function_unverified", "count_boundary": "Component evidence is linked to a facility disclosure record and never increments Aruba's provider headline.", "current_provider_owned_data_center_count": false, "id": "aruba_osm_way_1269297686", "object_type": "DataCenterFacilityComponentEvidence", "operator": "Aruba_SpA", "operator_tag_raw": "Aruba s.p.a.", "site_code": "IT4_DC_A"}
