{"accessed_on": "2026-07-19", "city": "Buenos_Aires", "country": "Argentina", "current_provider_specification": {"UPS": "distributed_N_plus_N_2N", "cabinet_density_kW": 7.6, "colocation_m2": 2541, "cooling": "CRAC_N_plus_1", "floor_area_m2": 9788, "power_label_MW": 7, "provider_area_anomaly": "floor_area_9788m2_exceeds_total_area_5198m2", "rack_FP": 815, "renewable_percent": 25, "slug": "bue1", "standby": "1x1250kVA_3x1100kVA_4x650kVA_2x1875kVA_diesel", "standby_redundancy": "N_plus_N_2N", "total_area_m2": 5198, "utility_feeders": 3}, "current_status_boundary": "The audited service description establishes a facility during its stated period. It is not a current ownership-title, capacity, utilization or site-economics statement.", "facility_code": "BUE1", "id": "cirion_facility_bue1", "lifecycle": "operating_during_SOC2_period_2024_11_01_to_2025_10_31", "object_type": "ProviderDataCenterFacilityDisclosure", "operator": "Cirion_Technologies", "roster_source": "https://lp.ciriontechnologies.com/hubfs/Other%20Files/Cirion%20Documentation/Certifications/Data-center/ISAE/REG%20-%20ISAE3402-SOC%202-Tipo%20II%20-%202023%20%20-%20Resumen.pdf", "specification_source": "https://lp.ciriontechnologies.com/hubfs/Other%20Files/Downloadable%20Assets/data-sheet-web/cirion-technologies-data-center-spec-sheet-bue1-eng.pdf"}
{"accessed_on": "2026-07-19", "city": "Mendoza", "country": "Argentina", "current_status_boundary": "The audited service description establishes a facility during its stated period. It is not a current ownership-title, capacity, utilization or site-economics statement.", "facility_code": "MEN1", "id": "cirion_facility_men1", "lifecycle": "operating_during_SOC2_period_2024_11_01_to_2025_10_31", "object_type": "ProviderDataCenterFacilityDisclosure", "operator": "Cirion_Technologies", "roster_source": "https://lp.ciriontechnologies.com/hubfs/Other%20Files/Cirion%20Documentation/Certifications/Data-center/ISAE/REG%20-%20ISAE3402-SOC%202-Tipo%20II%20-%202023%20%20-%20Resumen.pdf"}
{"accessed_on": "2026-07-19", "city": "Cordoba", "country": "Argentina", "current_status_boundary": "The audited service description establishes a facility during its stated period. It is not a current ownership-title, capacity, utilization or site-economics statement.", "facility_code": "COR1", "id": "cirion_facility_cor1", "lifecycle": "operating_during_SOC2_period_2024_11_01_to_2025_10_31", "object_type": "ProviderDataCenterFacilityDisclosure", "operator": "Cirion_Technologies", "roster_source": "https://lp.ciriontechnologies.com/hubfs/Other%20Files/Cirion%20Documentation/Certifications/Data-center/ISAE/REG%20-%20ISAE3402-SOC%202-Tipo%20II%20-%202023%20%20-%20Resumen.pdf"}
{"accessed_on": "2026-07-19", "city": "Rosario", "country": "Argentina", "current_status_boundary": "The audited service description establishes a facility during its stated period. It is not a current ownership-title, capacity, utilization or site-economics statement.", "facility_code": "ROS1", "id": "cirion_facility_ros1", "lifecycle": "operating_during_SOC2_period_2024_11_01_to_2025_10_31", "object_type": "ProviderDataCenterFacilityDisclosure", "operator": "Cirion_Technologies", "roster_source": "https://lp.ciriontechnologies.com/hubfs/Other%20Files/Cirion%20Documentation/Certifications/Data-center/ISAE/REG%20-%20ISAE3402-SOC%202-Tipo%20II%20-%202023%20%20-%20Resumen.pdf"}
{"accessed_on": "2026-07-19", "city": "Sao_Paulo", "country": "Brazil", "current_provider_specification": {"UPS": "distributed_N_plus_N_2N", "cabinet_density_kW": 4.6, "colocation_m2": 3663, "cooling": "CRAC_N_plus_1", "floor_area_m2": 9826, "power_label_MW": 20, "rack_FP": 1154, "rack_FP_expansion_plan": 308, "renewable_percent": 100, "slug": "sao1", "standby": "2x1915kW_2x1400kW_7x1200kW_1x1136kW_2x360kW_5x280kW_diesel", "standby_redundancy": "N_plus_N_2N", "total_area_m2": 19777, "utility_feeders": "one_20MW"}, "current_status_boundary": "The audited service description establishes a facility during its stated period. It is not a current ownership-title, capacity, utilization or site-economics statement.", "facility_code": "SAO1", "id": "cirion_facility_sao1", "lifecycle": "operating_during_SOC2_period_2024_11_01_to_2025_10_31", "object_type": "ProviderDataCenterFacilityDisclosure", "operator": "Cirion_Technologies", "roster_source": "https://lp.ciriontechnologies.com/hubfs/Other%20Files/Cirion%20Documentation/Certifications/Data-center/ISAE/REG%20-%20ISAE3402-SOC%202-Tipo%20II%20-%202023%20%20-%20Resumen.pdf", "specification_source": "https://lp.ciriontechnologies.com/hubfs/Other%20Files/Downloadable%20Assets/data-sheet-web/cirion-technologies-data-center-spec-sheet-sao1-eng.pdf"}
{"accessed_on": "2026-07-19", "city": "Curitiba", "country": "Brazil", "current_provider_specification": {"UPS": "distributed_N_plus_1", "cabinet_density_kW": 6.0, "colocation_m2": 662, "cooling": "CRAC_N_plus_1", "floor_area_m2": 2995, "power_label_MW": 1, "rack_FP": 119, "renewable_percent": 100, "slug": "cur1", "standby": "2x450kVA_diesel", "standby_redundancy": "N_plus_1", "total_area_m2": 9111, "utility_feeders": 1}, "current_status_boundary": "The audited service description establishes a facility during its stated period. It is not a current ownership-title, capacity, utilization or site-economics statement.", "facility_code": "CUR1", "id": "cirion_facility_cur1", "lifecycle": "operating_during_SOC2_period_2024_11_01_to_2025_10_31", "object_type": "ProviderDataCenterFacilityDisclosure", "operator": "Cirion_Technologies", "roster_source": "https://lp.ciriontechnologies.com/hubfs/Other%20Files/Cirion%20Documentation/Certifications/Data-center/ISAE/REG%20-%20ISAE3402-SOC%202-Tipo%20II%20-%202023%20%20-%20Resumen.pdf", "specification_source": "https://lp.ciriontechnologies.com/hubfs/Other%20Files/Downloadable%20Assets/data-sheet-web/cirion-technologies-data-center-spec-sheet-cur1-eng.pdf"}
{"accessed_on": "2026-07-19", "city": "Rio_de_Janeiro", "country": "Brazil", "current_provider_specification": {"UPS": "distributed_N_plus_1", "cabinet_density_kW": 8.0, "colocation_m2": 1787, "cooling": "CRAC_N_plus_1", "floor_area_m2": 5112, "power_label_MW": 12, "rack_FP": 483, "renewable_percent": 100, "slug": "rio1", "standby": "13x450kVA_diesel_plus_3x1500kW_DRUPS", "standby_redundancy": "N_plus_1", "total_area_m2": 7097, "utility_feeders": 3}, "current_status_boundary": "The audited service description establishes a facility during its stated period. It is not a current ownership-title, capacity, utilization or site-economics statement.", "facility_code": "RIO1", "id": "cirion_facility_rio1", "lifecycle": "operating_during_SOC2_period_2024_11_01_to_2025_10_31", "object_type": "ProviderDataCenterFacilityDisclosure", "operator": "Cirion_Technologies", "roster_source": "https://lp.ciriontechnologies.com/hubfs/Other%20Files/Cirion%20Documentation/Certifications/Data-center/ISAE/REG%20-%20ISAE3402-SOC%202-Tipo%20II%20-%202023%20%20-%20Resumen.pdf", "specification_source": "https://lp.ciriontechnologies.com/hubfs/Other%20Files/Downloadable%20Assets/data-sheet-web/cirion-technologies-data-center-spec-sheet-rio1-eng.pdf"}
{"accessed_on": "2026-07-19", "city": "Santiago", "country": "Chile", "current_provider_specification": {"UPS": "distributed_N_plus_1", "cabinet_density_kW": 3.2, "colocation_m2": 2037, "cooling": "CRAC_plus_chillers_N_plus_1", "floor_area_m2": 1491, "power_label_MW": 4, "rack_FP": 513, "renewable_percent": 100, "slug": "san1", "standby": "2x800kW_3x1250kW_2x1600kW_diesel", "standby_redundancy": "N_plus_1", "total_area_m2": 9597, "utility_feeders": 3}, "current_status_boundary": "The audited service description establishes a facility during its stated period. It is not a current ownership-title, capacity, utilization or site-economics statement.", "facility_code": "SAN1", "id": "cirion_facility_san1", "lifecycle": "operating_during_SOC2_period_2024_11_01_to_2025_10_31", "object_type": "ProviderDataCenterFacilityDisclosure", "operator": "Cirion_Technologies", "roster_source": "https://lp.ciriontechnologies.com/hubfs/Other%20Files/Cirion%20Documentation/Certifications/Data-center/ISAE/REG%20-%20ISAE3402-SOC%202-Tipo%20II%20-%202023%20%20-%20Resumen.pdf", "specification_source": "https://lp.ciriontechnologies.com/hubfs/Other%20Files/Downloadable%20Assets/data-sheet-web/cirion-technologies-data-center-spec-sheet-san1-eng.pdf"}
{"accessed_on": "2026-07-19", "city": "Bogota", "country": "Colombia", "current_status_boundary": "The audited service description establishes a facility during its stated period. It is not a current ownership-title, capacity, utilization or site-economics statement.", "facility_code": "BOG1", "id": "cirion_facility_bog1", "lifecycle": "operating_during_SOC2_period_2024_11_01_to_2025_10_31", "object_type": "ProviderDataCenterFacilityDisclosure", "operator": "Cirion_Technologies", "roster_source": "https://lp.ciriontechnologies.com/hubfs/Other%20Files/Cirion%20Documentation/Certifications/Data-center/ISAE/REG%20-%20ISAE3402-SOC%202-Tipo%20II%20-%202023%20%20-%20Resumen.pdf"}
{"accessed_on": "2026-07-19", "city": "Bogota", "country": "Colombia", "current_provider_specification": {"UPS": "distributed_N_plus_N_2N", "cabinet_density_kW": 4.9, "colocation_m2": 2073, "cooling": "CRAC_N_plus_1", "floor_area_m2": 4478, "power_label_MW": 7, "rack_FP": 713, "renewable_percent": 100, "slug": "bog2", "standby": "DC1_3x350kW_DC2_4x700kW_DC3_2x1100kW_DC4_2x1100kW_diesel", "standby_redundancy": "N_plus_N_2N", "total_area_m2": 7745, "utility_feeders": 5}, "current_status_boundary": "The audited service description establishes a facility during its stated period. It is not a current ownership-title, capacity, utilization or site-economics statement.", "facility_code": "BOG2", "id": "cirion_facility_bog2", "lifecycle": "operating_during_SOC2_period_2024_11_01_to_2025_10_31", "object_type": "ProviderDataCenterFacilityDisclosure", "operator": "Cirion_Technologies", "roster_source": "https://lp.ciriontechnologies.com/hubfs/Other%20Files/Cirion%20Documentation/Certifications/Data-center/ISAE/REG%20-%20ISAE3402-SOC%202-Tipo%20II%20-%202023%20%20-%20Resumen.pdf", "specification_source": "https://lp.ciriontechnologies.com/hubfs/Other%20Files/Downloadable%20Assets/data-sheet-web/cirion-technologies-data-center-spec-sheet-bog2-eng.pdf"}
{"accessed_on": "2026-07-19", "city": "Cali", "country": "Colombia", "current_status_boundary": "The audited service description establishes a facility during its stated period. It is not a current ownership-title, capacity, utilization or site-economics statement.", "facility_code": "CAL1", "id": "cirion_facility_cal1", "lifecycle": "operating_during_SOC2_period_2024_11_01_to_2025_10_31", "object_type": "ProviderDataCenterFacilityDisclosure", "operator": "Cirion_Technologies", "roster_source": "https://lp.ciriontechnologies.com/hubfs/Other%20Files/Cirion%20Documentation/Certifications/Data-center/ISAE/REG%20-%20ISAE3402-SOC%202-Tipo%20II%20-%202023%20%20-%20Resumen.pdf"}
{"accessed_on": "2026-07-19", "city": "Guayaquil", "country": "Ecuador", "current_status_boundary": "The audited service description establishes a facility during its stated period. It is not a current ownership-title, capacity, utilization or site-economics statement.", "facility_code": "GUA1", "id": "cirion_facility_gua1", "lifecycle": "operating_during_SOC2_period_2024_11_01_to_2025_10_31", "object_type": "ProviderDataCenterFacilityDisclosure", "operator": "Cirion_Technologies", "roster_source": "https://lp.ciriontechnologies.com/hubfs/Other%20Files/Cirion%20Documentation/Certifications/Data-center/ISAE/REG%20-%20ISAE3402-SOC%202-Tipo%20II%20-%202023%20%20-%20Resumen.pdf"}
{"accessed_on": "2026-07-19", "city": "Quito", "country": "Ecuador", "current_status_boundary": "The audited service description establishes a facility during its stated period. It is not a current ownership-title, capacity, utilization or site-economics statement.", "facility_code": "QUI1", "id": "cirion_facility_qui1", "lifecycle": "operating_during_SOC2_period_2024_11_01_to_2025_10_31", "object_type": "ProviderDataCenterFacilityDisclosure", "operator": "Cirion_Technologies", "roster_source": "https://lp.ciriontechnologies.com/hubfs/Other%20Files/Cirion%20Documentation/Certifications/Data-center/ISAE/REG%20-%20ISAE3402-SOC%202-Tipo%20II%20-%202023%20%20-%20Resumen.pdf"}
{"accessed_on": "2026-07-19", "city": "Quito", "country": "Ecuador", "current_provider_specification": {"UPS": "distributed_N_plus_1", "cabinet_density_kW": 4.0, "colocation_m2": 265, "cooling": "CRAC_N_plus_1", "floor_area_m2": 1812, "power_label_MW": 1, "provider_area_anomaly": "floor_area_1812m2_exceeds_total_area_1225m2", "rack_FP": 100, "renewable_percent": 35, "slug": "qui2", "standby": "2x1500kVA_diesel", "standby_redundancy": "N_plus_N_2N", "total_area_m2": 1225, "utility_feeders": 2}, "current_status_boundary": "The audited service description establishes a facility during its stated period. It is not a current ownership-title, capacity, utilization or site-economics statement.", "facility_code": "QUI2", "id": "cirion_facility_qui2", "lifecycle": "operating_during_SOC2_period_2024_11_01_to_2025_10_31", "object_type": "ProviderDataCenterFacilityDisclosure", "operator": "Cirion_Technologies", "roster_source": "https://lp.ciriontechnologies.com/hubfs/Other%20Files/Cirion%20Documentation/Certifications/Data-center/ISAE/REG%20-%20ISAE3402-SOC%202-Tipo%20II%20-%202023%20%20-%20Resumen.pdf", "specification_source": "https://lp.ciriontechnologies.com/hubfs/Other%20Files/Downloadable%20Assets/data-sheet-web/cirion-technologies-data-center-spec-sheet-qui2-eng.pdf"}
{"accessed_on": "2026-07-19", "city": "Lima", "country": "Peru", "current_provider_specification": {"UPS": "distributed_N_plus_N_2N", "cabinet_density_kW": 4.9, "colocation_m2": 2218, "cooling": "CRAC_N_plus_1", "floor_area_m2": 9606, "power_label_MW": 4, "provider_area_anomaly": "floor_area_9606m2_exceeds_total_area_2569m2", "rack_FP": 609, "rack_FP_expansion_plan": 68, "renewable_percent": 100, "slug": "lim1", "standby": "2x1135kW_2x1007kW_1x945kW_3x910kW_1x900kW_1x835kW_diesel", "standby_redundancy": "N_plus_N_2N", "total_area_m2": 2569, "utility_feeders": 1}, "current_status_boundary": "The audited service description establishes a facility during its stated period. It is not a current ownership-title, capacity, utilization or site-economics statement.", "facility_code": "LIM1", "id": "cirion_facility_lim1", "lifecycle": "operating_during_SOC2_period_2024_11_01_to_2025_10_31", "object_type": "ProviderDataCenterFacilityDisclosure", "operator": "Cirion_Technologies", "roster_source": "https://lp.ciriontechnologies.com/hubfs/Other%20Files/Cirion%20Documentation/Certifications/Data-center/ISAE/REG%20-%20ISAE3402-SOC%202-Tipo%20II%20-%202023%20%20-%20Resumen.pdf", "specification_source": "https://lp.ciriontechnologies.com/hubfs/Other%20Files/Downloadable%20Assets/data-sheet-web/cirion-technologies-data-center-spec-sheet-lim1-eng.pdf"}
{"accessed_on": "2026-07-19", "city": "Caracas", "country": "Venezuela", "current_provider_specification": {"UPS": "distributed_N_plus_N_2N", "cabinet_density_kW": 2.1, "colocation_m2": 719, "cooling": "CRAC_N_plus_1", "floor_area_m2": 8067, "power_label_MW": 2, "provider_area_anomaly": "floor_area_8067m2_exceeds_total_area_2159m2", "rack_FP": 300, "slug": "car1", "standby": "1x1850kVA_2x963kVA_diesel", "standby_redundancy": "N_plus_N_2N", "total_area_m2": 2159, "utility_feeders": 1}, "current_status_boundary": "The audited service description establishes a facility during its stated period. It is not a current ownership-title, capacity, utilization or site-economics statement.", "facility_code": "CAR1", "id": "cirion_facility_car1", "lifecycle": "operating_during_SOC2_period_2024_11_01_to_2025_10_31", "object_type": "ProviderDataCenterFacilityDisclosure", "operator": "Cirion_Technologies", "roster_source": "https://lp.ciriontechnologies.com/hubfs/Other%20Files/Cirion%20Documentation/Certifications/Data-center/ISAE/REG%20-%20ISAE3402-SOC%202-Tipo%20II%20-%202023%20%20-%20Resumen.pdf", "specification_source": "https://lp.ciriontechnologies.com/hubfs/Other%20Files/Downloadable%20Assets/data-sheet-web/cirion-technologies-data-center-spec-sheet-car1-eng.pdf"}
{"accessed_on": "2026-07-19", "city": "Mexico_City", "country": "Mexico", "current_status_boundary": "The audited service description establishes a facility during its stated period. It is not a current ownership-title, capacity, utilization or site-economics statement.", "facility_code": "MEX1", "id": "cirion_facility_mex1", "lifecycle": "operating_during_SOC2_period_2024_11_01_to_2025_10_31", "object_type": "ProviderDataCenterFacilityDisclosure", "operator": "Cirion_Technologies", "roster_source": "https://lp.ciriontechnologies.com/hubfs/Other%20Files/Cirion%20Documentation/Certifications/Data-center/ISAE/REG%20-%20ISAE3402-SOC%202-Tipo%20II%20-%202023%20%20-%20Resumen.pdf"}
{"accessed_on": "2026-07-19", "city": "Panama_City", "country": "Panama", "current_status_boundary": "The audited service description establishes a facility during its stated period. It is not a current ownership-title, capacity, utilization or site-economics statement.", "facility_code": "PAN1", "id": "cirion_facility_pan1", "lifecycle": "operating_during_SOC2_period_2024_11_01_to_2025_10_31", "object_type": "ProviderDataCenterFacilityDisclosure", "operator": "Cirion_Technologies", "roster_source": "https://lp.ciriontechnologies.com/hubfs/Other%20Files/Cirion%20Documentation/Certifications/Data-center/ISAE/REG%20-%20ISAE3402-SOC%202-Tipo%20II%20-%202023%20%20-%20Resumen.pdf"}
{"accessed_on": "2026-07-19", "activation_source": "https://press.ciriontechnologies.com/en/2026/05/19/launches-network-as-a-service-latin-america-own-fiber/", "boundary": "Activation wording supports a current facility label, but the published power and rack fields are design or capacity labels rather than live utilized load.", "city": "Lima", "country": "Peru", "current_provider_specification": {"UPS": "distributed_N_plus_N_2N_plus_2C", "cabinet_density_kW": 9.8, "colocation_m2": 2844, "cooling": "spec_sheet_CRAC_N_plus_1_provider_page_says_liquid_cooling_capability", "floor_area_m2": 12000, "power_label_MW": 20, "rack_FP": 1200, "rack_count_conflict": "spec_sheet_1200_FP_versus_2025_press_approximately_1440_racks", "renewable_percent": 100, "slug": "lim2", "standby": "6x2_1MW_DCC", "standby_redundancy": "N_plus_N_2N_plus_2C", "total_area_m2": 25000, "utility_feeders": 9}, "facility_code": "LIM2", "id": "cirion_facility_lim2", "lifecycle": "recent_activation_reported_by_provider_May_2026", "object_type": "ProviderDataCenterFacilityDisclosure", "operator": "Cirion_Technologies", "specification_source": "https://lp.ciriontechnologies.com/hubfs/Other%20Files/Downloadable%20Assets/data-sheet-web/cirion-technologies-data-center-spec-sheet-lim2-eng.pdf"}
{"accessed_on": "2026-07-19", "activation_source": "https://press.ciriontechnologies.com/en/2026/05/19/launches-network-as-a-service-latin-america-own-fiber/", "boundary": "Activation wording supports a current facility label, but the published power and rack fields are design or capacity labels rather than live utilized load.", "city": "Santiago", "country": "Chile", "current_provider_specification": {"UPS": "distributed_N_plus_N_2N_plus_2C", "cabinet_density_kW": 9.8, "colocation_m2": 2844, "cooling": "spec_sheet_CRAC_N_plus_1_provider_page_says_liquid_cooling_installation_capability", "floor_area_m2": 9104, "power_label_MW": 20, "rack_FP": 1200, "renewable_percent": 100, "slug": "san2", "standby": "six_units_rating_and_OEM_undisclosed", "standby_redundancy": "N_plus_N_2N_plus_2C", "total_area_m2": 25000, "utility_feeders": 9}, "facility_code": "SAN2", "id": "cirion_facility_san2", "lifecycle": "recent_activation_reported_by_provider_May_2026", "object_type": "ProviderDataCenterFacilityDisclosure", "operator": "Cirion_Technologies", "specification_source": "https://lp.ciriontechnologies.com/hubfs/Other%20Files/Downloadable%20Assets/data-sheet-web/cirion-technologies-data-center-spec-sheet-san2-eng.pdf"}
{"accessed_on": "2026-07-19", "boundary": "The May 2026 provider release still calls RIO2 planned for construction and the current page says opening in 2026. No commissioning, acceptance or ready-for-service evidence was found, so RIO2 is excluded from current operating counts and capacity sums.", "city": "Rio_de_Janeiro", "country": "Brazil", "current_provider_specification": {"UPS": "distributed_N_plus_N_2N_plus_2C", "cabinet_density_kW": 90, "colocation_m2": 3310, "cooling": "CRAC_plus_liquid_cooling_N_plus_1", "current_page_rack_density_range_kW": "30_to_126", "floor_area_m2": 6683, "platform_high_density_headline_kW_up_to": 140, "power_label_MW": 60, "provider_IT_capacity_label": "81MW_plus_880_racks", "provider_capacity_anomaly": "IT_capacity_label_81MW_exceeds_separate_power_label_60MW_and_press_up_to_60MW", "rack_FP": 880, "renewable_percent": 100, "slug": "rio2", "standby": "six_units_rating_and_OEM_undisclosed", "standby_redundancy": "N_plus_N_2N_plus_2C", "total_area_m2": 15055, "utility_feeders": 2}, "facility_code": "RIO2", "id": "cirion_development_rio2", "lifecycle": "planned_for_construction_or_presale_with_2026_launch_not_confirmed_operational", "object_type": "ProviderDataCenterDevelopmentDisclosure", "operator": "Cirion_Technologies", "sources": ["https://www.ciriontechnologies.com/en/data-center/our-data-centers/rio-de-janeiro-2/", "https://press.ciriontechnologies.com/en/2024/08/01/cirion-ampliara-data-center-rio-de-janeiro/", "https://press.ciriontechnologies.com/en/2026/05/19/launches-network-as-a-service-latin-america-own-fiber/"], "specification_source": "https://lp.ciriontechnologies.com/hubfs/Other%20Files/Downloadable%20Assets/data-sheet-web/cirion-technologies-data-center-spec-sheet-rio2-eng.pdf"}
{"OSM_footprint_area_m2": 859.091, "OSM_ref": "osm_way_187344929", "accessed_on": "2026-07-19", "classification": "current_data_center_exact_address_and_city_match", "count_boundary": "OSM is location evidence, not proof of ownership, operating status, gross floor area, IT load or financial contribution. The Las Toninas landing station is excluded from compute-facility counts despite its telecom=data_center tag.", "id": "cirion_evidence_osm_way_187344929", "latitude": -32.9104102, "longitude": -60.725297, "matched_facility_or_network_asset": "ROS1", "object_type": "OSMFacilityOrNetworkEvidence", "operator": "Cirion_Technologies", "raw_name": null, "raw_operator": "Cirion Technologies", "source_url": "https://www.openstreetmap.org/way/187344929"}
{"OSM_footprint_area_m2": 2504.144, "OSM_ref": "osm_way_204971297", "accessed_on": "2026-07-19", "classification": "current_data_center_exact_address_and_city_match", "count_boundary": "OSM is location evidence, not proof of ownership, operating status, gross floor area, IT load or financial contribution. The Las Toninas landing station is excluded from compute-facility counts despite its telecom=data_center tag.", "id": "cirion_evidence_osm_way_204971297", "latitude": -34.589962, "longitude": -58.4668509, "matched_facility_or_network_asset": "BUE1", "object_type": "OSMFacilityOrNetworkEvidence", "operator": "Cirion_Technologies", "raw_name": null, "raw_operator": "Cirion Technologies", "source_url": "https://www.openstreetmap.org/way/204971297"}
{"OSM_footprint_area_m2": 7029.09, "OSM_ref": "osm_way_1472876782", "accessed_on": "2026-07-19", "classification": "exclude_subsea_landing_station_from_data_center_facility_count", "count_boundary": "OSM is location evidence, not proof of ownership, operating status, gross floor area, IT load or financial contribution. The Las Toninas landing station is excluded from compute-facility counts despite its telecom=data_center tag.", "id": "cirion_evidence_osm_way_1472876782", "latitude": -36.4872661, "longitude": -56.7101504, "matched_facility_or_network_asset": "Las_Toninas_cable_landing_station", "object_type": "OSMFacilityOrNetworkEvidence", "operator": "Cirion_Technologies", "raw_name": "Estación de amarre cable submarino de fibra óptica", "raw_operator": "Cirion Technologies", "source_url": "https://www.openstreetmap.org/way/1472876782"}
{"OSM_footprint_area_m2": 984.704, "OSM_ref": "osm_way_1109152125", "accessed_on": "2026-07-19", "classification": "current_data_center_exact_address_and_city_match_name_only_OSM_row", "count_boundary": "OSM is location evidence, not proof of ownership, operating status, gross floor area, IT load or financial contribution. The Las Toninas landing station is excluded from compute-facility counts despite its telecom=data_center tag.", "id": "cirion_evidence_osm_way_1109152125", "latitude": -33.3582354, "longitude": -70.6758806, "matched_facility_or_network_asset": "SAN1", "object_type": "OSMFacilityOrNetworkEvidence", "operator": "Cirion_Technologies", "raw_name": "Cirion", "raw_operator": null, "source_url": "https://www.openstreetmap.org/way/1109152125"}
{"OSM_footprint_area_m2": 3666.623, "OSM_ref": "osm_way_1413526741", "accessed_on": "2026-07-19", "classification": "current_data_center_exact_name_and_location_match_name_only_OSM_row", "count_boundary": "OSM is location evidence, not proof of ownership, operating status, gross floor area, IT load or financial contribution. The Las Toninas landing station is excluded from compute-facility counts despite its telecom=data_center tag.", "id": "cirion_evidence_osm_way_1413526741", "latitude": -12.2580668, "longitude": -76.8258365, "matched_facility_or_network_asset": "LIM2", "object_type": "OSMFacilityOrNetworkEvidence", "operator": "Cirion_Technologies", "raw_name": "Cirion Centro de Datos LIM2", "raw_operator": null, "source_url": "https://www.openstreetmap.org/way/1413526741"}
{"OSM_footprint_area_m2": null, "OSM_ref": "osm_node_13615091772", "accessed_on": "2026-07-19", "classification": "current_data_center_exact_name_and_location_match", "count_boundary": "OSM is location evidence, not proof of ownership, operating status, gross floor area, IT load or financial contribution. The Las Toninas landing station is excluded from compute-facility counts despite its telecom=data_center tag.", "id": "cirion_evidence_osm_node_13615091772", "latitude": -12.089114, "longitude": -76.973078, "matched_facility_or_network_asset": "LIM1", "object_type": "OSMFacilityOrNetworkEvidence", "operator": "Cirion_Technologies", "raw_name": "Centro de Datos Cirion LIM1", "raw_operator": "Cirion Technologies", "source_url": "https://www.openstreetmap.org/node/13615091772"}
