{"accessed_on": "2026-07-19", "address": "Moscow, Aviamotornaya Street 69", "country_code": "RU", "engineering_and_equipment_evidence": {"IT_power_reservation_topology": "4/3N", "Uptime_current_public_registry": ["Tier_III_Design_Documents", "Tier_III_Constructed_Facility_stage_1"], "cooling": ["Schneider_Electric_EcoBreeze_modular", "precision_air_conditioning"], "distribution_substations": ["Siemens", "Eaton"], "dry_air_cooled_transformer_published_rating_kw_each": 1600, "dynamic_UPS": "KINOLT_and_Hitec_Power_Protection_1670_published_kWatts_each", "utility_inlets": 2}, "facility_code": "DataPro_I", "high_density_or_cloud_capability_is_not_GPU_inventory": true, "id": "datapro_i", "lifecycle_as_of_2026_07_19": "operating", "market": "Moscow_region", "object_type": "DataCenterFacilityEvidence", "operator_or_historical_operator": "DataPro", "physical_GPU_or_accelerator_inventory": "undisclosed", "publication_conflicts": [], "published_metrics": {"current_racks": 2000, "projected_area_sqm": 20000, "projected_gross_facility_power_mw_more_than": 20, "projected_racks": 4000, "provider_resiliency_label": "Tier_III"}, "roster_role": "current_provider_directory", "source_order": 1, "source_urls": ["https://en.datapro.ru/data-centers/datapro-moscow-i", "https://en.datapro.ru/public/documents/pdf1_en.pdf?v=4", "https://uptimeinstitute.com/uptime-institute-awards/country/id/RU"]}
{"accessed_on": "2026-07-19", "address": "Khimki, 74 km MKAD, possession 3", "country_code": "RU", "engineering_and_equipment_evidence": {"IT_power_reservation_topology": "4/3N", "Uptime_current_public_registry_exact_site_match": "not_found_in_reviewed_Russia_list", "cooling_power_redundancy": "2N", "cooling_redundancy": "N+1_each_system_independent", "dry_air_cooled_transformer_published_rating_kw_each": 1600, "dynamic_UPS_published_rating_kw_each": 1520, "modular_cooling_unit_published_rating_kw": 125, "provider_page_certificate_claim": ["Uptime_Tier_IV_Design", "Uptime_Tier_IV_Facility"], "static_UPS": "Vertiv_Emerson_1200_published_kWatts", "switchgear_published_value_verbatim": "10 kWatts", "unit_warning": "Provider English pages use mWatts and kWatts where MW, kV or kVA may have been intended; values are retained as published and are not silently normalized.", "utility_inlets": 2}, "facility_code": "DataPro_II", "high_density_or_cloud_capability_is_not_GPU_inventory": true, "id": "datapro_ii", "lifecycle_as_of_2026_07_19": "operating", "market": "Moscow_region", "object_type": "DataCenterFacilityEvidence", "operator_or_historical_operator": "DataPro", "physical_GPU_or_accelerator_inventory": "undisclosed", "publication_conflicts": ["Current page card says 1,500 racks while detail text says 1,600; neither is overwritten."], "published_metrics": {"card_current_or_capacity_usage_racks": 1500, "card_projected_racks": 1500, "detail_current_racks": 1600, "gross_facility_power_mw": 11, "projected_area_sqm": 6000, "provider_resiliency_label": "Tier_IV"}, "roster_role": "current_provider_directory", "source_order": 2, "source_urls": ["https://en.datapro.ru/data-centers/datapro-moscow-ii", "https://en.datapro.ru/public/documents/pdf2_en.pdf?v=4", "https://uptimeinstitute.com/uptime-institute-awards/country/id/RU"]}
{"accessed_on": "2026-07-19", "address": "Moscow, Ryabinovaya Street 53 building 3", "country_code": "RU", "engineering_and_equipment_evidence": {"IT_power_reservation_topology": "4/3N", "Uptime_current_public_registry_exact_site_match": "not_found_in_reviewed_Russia_list", "cooling_power_redundancy": "2N", "cooling_redundancy": "N+1_each_system_independent", "dry_air_cooled_transformer_published_rating_kw_each": 1600, "dynamic_UPS_published_rating_kw_each": 1520, "modular_cooling_unit_published_rating_kw": 125, "provider_page_certificate_claim": ["Uptime_Tier_IV_Design", "Uptime_Tier_IV_Facility"], "static_UPS": "Vertiv_Emerson_2x800_published_kWatts", "switchgear_published_value_verbatim": "10 kWatts", "unit_warning": "Provider English pages use mWatts and kWatts where MW, kV or kVA may have been intended; values are retained as published and are not silently normalized.", "utility_inlets": 2}, "facility_code": "DataPro_III", "high_density_or_cloud_capability_is_not_GPU_inventory": true, "id": "datapro_iii", "lifecycle_as_of_2026_07_19": "operating_launched_Q1_2022", "market": "Moscow_region", "object_type": "DataCenterFacilityEvidence", "operator_or_historical_operator": "DataPro", "physical_GPU_or_accelerator_inventory": "undisclosed", "publication_conflicts": ["Current page card says 4,200 projected racks while detail text and PDF say 4,000."], "published_metrics": {"card_projected_racks": 4200, "current_racks_site_page": "undisclosed", "detail_projected_racks": 4000, "gross_facility_power_mw": 30, "launch": "Q1_2022", "projected_area_sqm": 20000, "provider_resiliency_label": "Tier_IV"}, "roster_role": "current_provider_directory", "source_order": 3, "source_urls": ["https://en.datapro.ru/data-centers/datapro-moscow-iii", "https://en.datapro.ru/public/documents/pdf3_en.pdf?v=4", "https://uptimeinstitute.com/uptime-institute-awards/country/id/RU"]}
{"accessed_on": "2026-07-19", "address": "Moscow, Ryabinovaya Street 53 building 4", "country_code": "RU", "engineering_and_equipment_evidence": {"IT_power_reservation_topology": "4/3N", "Uptime_current_public_registry_exact_site_match": "not_found_in_reviewed_Russia_list", "cooling_power_redundancy": "2N", "cooling_redundancy": "N+1_each_system_independent", "dry_air_cooled_transformer_published_rating_kw_each": 1600, "dynamic_UPS_published_rating_kw_each": 1520, "modular_cooling_unit_published_rating_kw": 125, "provider_page_certificate_claim": ["Uptime_Tier_IV_Design", "Uptime_Tier_IV_Facility"], "static_UPS": "Vertiv_Emerson_2x800_published_kWatts", "switchgear_published_value_verbatim": "10 kWatts", "unit_warning": "Provider English pages use mWatts and kWatts where MW, kV or kVA may have been intended; values are retained as published and are not silently normalized.", "utility_inlets": 2}, "facility_code": "DataPro_IV", "high_density_or_cloud_capability_is_not_GPU_inventory": true, "id": "datapro_iv", "lifecycle_as_of_2026_07_19": "operating", "market": "Moscow_region", "object_type": "DataCenterFacilityEvidence", "operator_or_historical_operator": "DataPro", "physical_GPU_or_accelerator_inventory": "undisclosed", "publication_conflicts": ["Current card and detail body disagree on both current and projected racks; all four values are retained."], "published_metrics": {"card_current_racks": 1100, "card_projected_racks": 1100, "detail_current_racks": 200, "detail_projected_racks": 1000, "gross_facility_power_mw": 9, "projected_area_sqm": 4000, "provider_resiliency_label": "Tier_IV"}, "roster_role": "current_provider_directory", "source_order": 4, "source_urls": ["https://en.datapro.ru/data-centers/datapro-moscow-iv", "https://en.datapro.ru/public/documents/pdf4_en.pdf?v=4", "https://uptimeinstitute.com/uptime-institute-awards/country/id/RU"]}
{"accessed_on": "2026-07-19", "address": "Moscow, Ryabinovaya Street 53 building 5", "country_code": "RU", "engineering_and_equipment_evidence": {"IT_power_reservation_topology": "4/3N", "cooling_power_redundancy": "2N", "cooling_redundancy": "N+1_each_system_independent", "dry_air_cooled_transformer_published_rating_kw_each": 1600, "dynamic_UPS_published_rating_kw_each": 1520, "modular_cooling_unit_published_rating_kw": 125, "provider_page_certificate_claim": ["Uptime_Tier_IV_Design", "Uptime_Tier_IV_Facility"], "static_UPS": "Vertiv_Emerson_2x800_published_kWatts", "switchgear_published_value_verbatim": "10 kWatts", "unit_warning": "Provider English pages use mWatts and kWatts where MW, kV or kVA may have been intended; values are retained as published and are not silently normalized.", "utility_inlets": 2}, "facility_code": "DataPro_V", "high_density_or_cloud_capability_is_not_GPU_inventory": true, "id": "datapro_v", "lifecycle_as_of_2026_07_19": "delayed_or_deferred_development_exact_current_construction_state_unconfirmed", "market": "Moscow_region", "object_type": "DataCenterFacilityEvidence", "operator_or_historical_operator": "DataPro", "physical_GPU_or_accelerator_inventory": "undisclosed", "publication_conflicts": ["Provider page still says launch 2023 but the site is absent from the current four-site directory.", "CNews reports DataPro added zero racks in 2025 and remained at 6,553 racks, so the planned 2025 opening is not treated as operating."], "published_metrics": {"gross_facility_power_mw": 50, "official_page_launch_year_stale": 2023, "projected_area_sqm": 35000, "projected_racks": 7000, "provider_resiliency_label": "Tier_IV"}, "roster_role": "addressable_legacy_project_page_not_current_directory", "source_order": 5, "source_urls": ["https://en.datapro.ru/data-centers/datapro-moscow-v", "https://en.datapro.ru/public/documents/pdf5_en.pdf?v=4", "https://corp.cnews.ru/reviews/tsentry_obrabotki_dannyh_2025/articles/ot_defitsita_stojko-mest_v_rossii", "https://www.comnews.ru/content/234517/2024-08-02/2024-w31/1180/reyting-krupneyshie-operatory-kommercheskikh-data-centrov-rossii-stoykam-vvedennym-ekspluataciyu"]}
{"accessed_on": "2026-07-19", "address": "Moscow, Ryabinovaya Street 53 building 2", "country_code": "RU", "engineering_and_equipment_evidence": {}, "facility_code": "DataPro_VI", "high_density_or_cloud_capability_is_not_GPU_inventory": true, "id": "datapro_vi", "lifecycle_as_of_2026_07_19": "planned_or_deferred_exact_current_construction_state_unconfirmed", "market": "Moscow_region", "object_type": "DataCenterFacilityEvidence", "operator_or_historical_operator": "DataPro", "physical_GPU_or_accelerator_inventory": "undisclosed", "publication_conflicts": ["Provider page says 2025 while a 2024 industry roster moved launch to 2027.", "CNews reports zero new DataPro racks in 2025; neither date proves current construction or operation as of the evidence snapshot."], "published_metrics": {"gross_facility_power_mw": "undisclosed", "official_page_launch_year_stale": 2025, "projected_racks": 8000, "provider_resiliency_label": "Tier_IV", "secondary_2024_schedule_year": 2027}, "roster_role": "addressable_legacy_project_page_not_current_directory", "source_order": 6, "source_urls": ["https://en.datapro.ru/data-centers/datapro-moscow-vi", "https://corp.cnews.ru/reviews/tsentry_obrabotki_dannyh_2025/articles/ot_defitsita_stojko-mest_v_rossii", "https://www.comnews.ru/content/234517/2024-08-02/2024-w31/1180/reyting-krupneyshie-operatory-kommercheskikh-data-centrov-rossii-stoykam-vvedennym-ekspluataciyu"]}
{"accessed_on": "2026-07-19", "address": "Tver, Dmitry Donskoy Street", "country_code": "RU", "engineering_and_equipment_evidence": {"Uptime_current_public_registry": ["Tier_III_Design_Documents"], "historical_high_density_rack_power_kw_up_to": 20, "historical_reservation_topology": "3/2N"}, "facility_code": "DataPro_Tver", "high_density_or_cloud_capability_is_not_GPU_inventory": true, "id": "datapro_tver", "lifecycle_as_of_2026_07_19": "former_DataPro_asset_sold_to_RT_Invest_Transport_Systems_in_2015", "market": "Tver", "object_type": "DataCenterFacilityEvidence", "operator_or_historical_operator": "DataPro", "physical_GPU_or_accelerator_inventory": "undisclosed", "publication_conflicts": ["Former asset is retained for operator history and is excluded from the current DataPro roster and capacity."], "published_metrics": {"commercial_launch_year": 2013, "gross_area_sqm": 2650, "gross_facility_power_mw": 4.5, "racks": 400}, "roster_role": "former_asset_outside_current_provider_directory", "source_order": 7, "source_urls": ["https://www.tadviser.ru/index.php/%D0%9F%D1%80%D0%BE%D0%B4%D1%83%D0%BA%D1%82%3A%D0%A6%D0%9E%D0%94_DataPro_%D0%A2%D0%B2%D0%B5%D1%80%D1%8C", "https://uptimeinstitute.com/uptime-institute-awards/country/id/RU"]}
