{"accessed_on": "2026-07-19", "boundary": "The provider's total-site-capacity and module-IT-load fields are retained as published. They do not establish installed rack count, energized or utilized IT load, customer acceptance, revenue, site economics or physical GPU inventory.", "certification_evidence": {"facility_card_wording": "Tier_Design_Tier_III", "independent_facility_specific_award_captured_in_review": false, "portfolio_sustainability_page_wording": "each_DC_completed_ISO27001_and_Tier_III_certified"}, "city": "Newcastle", "cooling_evidence": {"airflow": "hot_aisle_containment", "controls": ["temperature_and_humidity_monitoring", "dehumidification", "filtration"], "redundancy": "N_plus_1_independent_cooling", "technology": "in_row_direct_expansion"}, "country_code": "AU", "electrical_and_backup_power_evidence": {"UPS": "present", "backup_generation": "redundant_1000_kVA_diesel_generators", "distribution": "isolated_parallel_bus", "rack_power_topology": "2N_A_and_B", "supply_redundancy": "N_plus_1"}, "id": "leading_edge_ntl1", "lifecycle_as_of_2026_07_19": "operating_current_provider_card", "lifecycle_detail": "Current card is marketed as operating; provider opening material describes the first LEDC facility and a historical 75-rack design.", "name": "NTL1", "network_evidence": {"internet_or_transit_up_to_Gbps": 100, "layer_2_service_range": "100_Mbps_to_100_Gbps", "note": "Provider card says dark fibre connects to the Newcastle NBN POI.", "provider_network_availability_SLA_percent": 99.95, "redundancy": "N_plus_1"}, "object_type": "DataCenterFacilityEvidence", "physical_GPU_or_accelerator_inventory": "undisclosed", "publication_conflicts": [], "published_card_metrics": {"IT_load_per_module_kw": 375, "power_term": "total_site_capacity_provider_wording", "rack_count_current_card": "undisclosed", "total_m2_available": 1160, "total_site_capacity_kw": 1500}, "security_evidence": {"camera_wording": "30_plus", "design": "SCEC_Zone_2", "framework": "Australian_Government_PSPF"}, "source_order": 1, "source_urls": ["https://leadingedgedc.com/dc_location/newcastle/", "https://leadingedgedc.com/news_post/eading-edge-data-centre-opens-doors-in-newcastle-nsw/", "https://www.se.com/au/en/work/campaign/customer-stories/leading-edge/", "https://leadingedgedc.com/data-centre-interconnect/", "https://leadingedgedc.com/sustainability/"], "state": "NSW"}
{"accessed_on": "2026-07-19", "boundary": "The provider's total-site-capacity and module-IT-load fields are retained as published. They do not establish installed rack count, energized or utilized IT load, customer acceptance, revenue, site economics or physical GPU inventory.", "certification_evidence": {"facility_card_wording": "Tier_Design_Tier_III", "independent_facility_specific_award_captured_in_review": false, "portfolio_sustainability_page_wording": "each_DC_completed_ISO27001_and_Tier_III_certified"}, "city": "Tamworth", "cooling_evidence": {"airflow": "hot_aisle_containment", "controls": ["temperature_and_humidity_monitoring", "dehumidification", "filtration"], "redundancy": "N_plus_1_independent_cooling", "technology": "in_row_direct_expansion"}, "country_code": "AU", "electrical_and_backup_power_evidence": {"UPS": "present", "backup_generation": "redundant_1000_kVA_diesel_generators", "distribution": "isolated_parallel_bus", "rack_power_topology": "2N_A_and_B", "supply_redundancy": "N_plus_1"}, "id": "leading_edge_tmw1", "lifecycle_as_of_2026_07_19": "operating_current_provider_card", "lifecycle_detail": "Current card is marketed as operating; the provider records a 5 November 2021 grand opening.", "name": "TMW1", "network_evidence": {"internet_or_transit_up_to_Gbps": 100, "layer_2_service_range": "100_Mbps_to_100_Gbps", "note": "Provider card says dark fibre connects to the Tamworth NBN POI.", "provider_network_availability_SLA_percent": 99.95, "redundancy": "N_plus_1"}, "object_type": "DataCenterFacilityEvidence", "physical_GPU_or_accelerator_inventory": "undisclosed", "publication_conflicts": [], "published_card_metrics": {"IT_load_per_module_kw": 375, "power_term": "total_site_capacity_provider_wording", "rack_count_current_card": "undisclosed", "total_m2_available": 290, "total_site_capacity_kw": 375}, "security_evidence": {"camera_wording": "30_plus", "design": "SCEC_Zone_2", "framework": "Australian_Government_PSPF"}, "source_order": 2, "source_urls": ["https://leadingedgedc.com/dc_location/tamworth/", "https://leadingedgedc.com/news_post/tamworth-data-centre-grand-opening/", "https://www.se.com/au/en/work/campaign/customer-stories/leading-edge/", "https://leadingedgedc.com/data-centre-interconnect/", "https://leadingedgedc.com/sustainability/"], "state": "NSW"}
{"accessed_on": "2026-07-19", "boundary": "The provider's total-site-capacity and module-IT-load fields are retained as published. They do not establish installed rack count, energized or utilized IT load, customer acceptance, revenue, site economics or physical GPU inventory.", "certification_evidence": {"facility_card_wording": "Tier_Design_Tier_III", "independent_facility_specific_award_captured_in_review": false, "portfolio_sustainability_page_wording": "each_DC_completed_ISO27001_and_Tier_III_certified"}, "city": "Dubbo", "cooling_evidence": {"airflow": "hot_aisle_containment", "controls": ["temperature_and_humidity_monitoring", "dehumidification", "filtration"], "redundancy": "N_plus_1_independent_cooling", "technology": "in_row_direct_expansion"}, "country_code": "AU", "electrical_and_backup_power_evidence": {"UPS": "present", "backup_generation": "redundant_1000_kVA_diesel_generators", "distribution": "isolated_parallel_bus", "rack_power_topology": "2N_A_and_B", "supply_redundancy": "N_plus_1"}, "id": "leading_edge_dbo1", "lifecycle_as_of_2026_07_19": "operating_current_provider_card", "lifecycle_detail": "Current card is marketed as operating; the provider says the third regional facility opened on 10 December 2021 and was announced on 13 December 2021.", "name": "DBO1", "network_evidence": {"internet_or_transit_up_to_Gbps": 100, "layer_2_service_range": "100_Mbps_to_100_Gbps", "note": "Provider card says dark fibre connects to the Dubbo NBN POI.", "provider_network_availability_SLA_percent": 99.95, "redundancy": "N_plus_1"}, "object_type": "DataCenterFacilityEvidence", "physical_GPU_or_accelerator_inventory": "undisclosed", "publication_conflicts": [], "published_card_metrics": {"IT_load_per_module_kw": 375, "power_term": "total_site_capacity_provider_wording", "rack_count_current_card": "undisclosed", "total_m2_available": 580, "total_site_capacity_kw": 750}, "security_evidence": {"camera_wording": "30_plus", "design": "SCEC_Zone_2", "framework": "Australian_Government_PSPF"}, "source_order": 3, "source_urls": ["https://leadingedgedc.com/dc_location/dubbo/", "https://leadingedgedc.com/news_post/ledc-opens-dubbo-press-release/", "https://www.se.com/au/en/work/campaign/customer-stories/leading-edge/", "https://leadingedgedc.com/data-centre-interconnect/", "https://leadingedgedc.com/sustainability/"], "state": "NSW"}
{"accessed_on": "2026-07-19", "boundary": "The provider's total-site-capacity and module-IT-load fields are retained as published. They do not establish installed rack count, energized or utilized IT load, customer acceptance, revenue, site economics or physical GPU inventory.", "certification_evidence": {"facility_card_wording": "Tier_Design_Tier_III", "independent_facility_specific_award_captured_in_review": false, "portfolio_sustainability_page_wording": "each_DC_completed_ISO27001_and_Tier_III_certified"}, "city": "Albury", "cooling_evidence": {"airflow": "hot_aisle_containment", "controls": ["temperature_and_humidity_monitoring", "dehumidification", "filtration"], "redundancy": "N_plus_1_independent_cooling", "technology": "in_row_direct_expansion"}, "country_code": "AU", "electrical_and_backup_power_evidence": {"UPS": "present", "backup_generation": "redundant_1000_kVA_diesel_generators", "distribution": "isolated_parallel_bus", "rack_power_topology": "2N_A_and_B", "supply_redundancy": "N_plus_1"}, "id": "leading_edge_abx1", "lifecycle_as_of_2026_07_19": "operating_current_provider_card", "lifecycle_detail": "Current card is marketed as operating. The reviewed first-party historical page establishes the earlier lease but does not provide a current rack count.", "name": "ABX1", "network_evidence": {"internet_or_transit_up_to_Gbps": 100, "layer_2_service_range": "100_Mbps_to_100_Gbps", "note": "Provider card says dark fibre connects to the Albury NBN POI.", "provider_network_availability_SLA_percent": 99.95, "redundancy": "N_plus_1"}, "object_type": "DataCenterFacilityEvidence", "physical_GPU_or_accelerator_inventory": "undisclosed", "publication_conflicts": [], "published_card_metrics": {"IT_load_per_module_kw": 375, "power_term": "total_site_capacity_provider_wording", "rack_count_current_card": "undisclosed", "total_m2_available": 580, "total_site_capacity_kw": 750}, "security_evidence": {"camera_wording": "30_plus", "design": "SCEC_Zone_2", "framework": "Australian_Government_PSPF"}, "source_order": 4, "source_urls": ["https://leadingedgedc.com/dc_location/albury/", "https://leadingedgedc.com/news_post/lease-signed-for-albury-wodonga-edge-data-centre/", "https://www.se.com/au/en/work/campaign/customer-stories/leading-edge/", "https://leadingedgedc.com/data-centre-interconnect/", "https://leadingedgedc.com/sustainability/"], "state": "NSW"}
{"accessed_on": "2026-07-19", "boundary": "The provider's total-site-capacity and module-IT-load fields are retained as published. They do not establish installed rack count, energized or utilized IT load, customer acceptance, revenue, site economics or physical GPU inventory.", "certification_evidence": {"facility_card_wording": "Tier_Design_Tier_III", "independent_facility_specific_award_captured_in_review": false, "portfolio_sustainability_page_wording": "each_DC_completed_ISO27001_and_Tier_III_certified"}, "city": "Coffs_Harbour", "cooling_evidence": {"airflow": "hot_aisle_containment", "controls": ["temperature_and_humidity_monitoring", "dehumidification", "filtration"], "redundancy": "N_plus_1_independent_cooling", "technology": "in_row_direct_expansion"}, "country_code": "AU", "electrical_and_backup_power_evidence": {"UPS": "present", "backup_generation": "redundant_1000_kVA_diesel_generators", "distribution": "isolated_parallel_bus", "rack_power_topology": "2N_A_and_B", "supply_redundancy": "N_plus_1"}, "id": "leading_edge_cfs1", "lifecycle_as_of_2026_07_19": "operating_current_provider_card", "lifecycle_detail": "Current card is marketed as operating. Historical provider pages cover the Airport Enterprise Park development and construction, not current utilization.", "name": "CFS1", "network_evidence": {"internet_or_transit_up_to_Gbps": 100, "layer_2_service_range": "100_Mbps_to_100_Gbps", "note": "Provider card says dark fibre connects to the Coffs_Harbour NBN POI.", "provider_network_availability_SLA_percent": 99.95, "redundancy": "N_plus_1"}, "object_type": "DataCenterFacilityEvidence", "physical_GPU_or_accelerator_inventory": "undisclosed", "publication_conflicts": [], "published_card_metrics": {"IT_load_per_module_kw": 150, "power_term": "total_site_capacity_provider_wording", "rack_count_current_card": "undisclosed", "total_m2_available": 212, "total_site_capacity_kw": 300}, "security_evidence": {"camera_wording": "9_plus", "design": "SCEC_Zone_2", "framework": "Australian_Government_PSPF"}, "source_order": 5, "source_urls": ["https://leadingedgedc.com/dc_location/coffs-harbour/", "https://leadingedgedc.com/news_post/da-lodged-for-a-1m-data-centre-at-coffs-harbour-airport-enterprise-parkl5tsbvakqa1qttmpbjt1nk81ceo52b/", "https://leadingedgedc.com/news_post/leading-edge-dc-breaks-ground-in-coffs-harbour/", "https://www.se.com/au/en/work/campaign/customer-stories/leading-edge/", "https://leadingedgedc.com/data-centre-interconnect/", "https://leadingedgedc.com/sustainability/"], "state": "NSW"}
{"accessed_on": "2026-07-19", "boundary": "The provider's total-site-capacity and module-IT-load fields are retained as published. They do not establish installed rack count, energized or utilized IT load, customer acceptance, revenue, site economics or physical GPU inventory.", "certification_evidence": {"facility_card_wording": "Tier_Design_Tier_III", "independent_facility_specific_award_captured_in_review": false, "portfolio_sustainability_page_wording": "each_DC_completed_ISO27001_and_Tier_III_certified"}, "city": "Wagga_Wagga", "cooling_evidence": {"airflow": "hot_aisle_containment", "controls": ["temperature_and_humidity_monitoring", "dehumidification", "filtration"], "redundancy": "N_plus_1_independent_cooling", "technology": "in_row_direct_expansion"}, "country_code": "AU", "electrical_and_backup_power_evidence": {"UPS": "present", "backup_generation": "redundant_1000_kVA_diesel_generators", "distribution": "isolated_parallel_bus", "rack_power_topology": "2N_A_and_B", "supply_redundancy": "N_plus_1"}, "id": "leading_edge_wga1", "lifecycle_as_of_2026_07_19": "operating_current_provider_card", "lifecycle_detail": "Current card is marketed as operating; the reviewed historical provider page was a plan-stage report.", "name": "WGA1", "network_evidence": {"internet_or_transit_up_to_Gbps": 100, "layer_2_service_range": "100_Mbps_to_100_Gbps", "note": "The Wagga Wagga card says dark fibre connects to the Coffs Harbour NBN POI; this appears to be provider copy carry-over and is not silently corrected.", "provider_network_availability_SLA_percent": 99.95, "redundancy": "N_plus_1"}, "object_type": "DataCenterFacilityEvidence", "physical_GPU_or_accelerator_inventory": "undisclosed", "publication_conflicts": ["The Wagga Wagga facility page names the Coffs Harbour NBN POI rather than a Wagga Wagga POI."], "published_card_metrics": {"IT_load_per_module_kw": 150, "power_term": "total_site_capacity_provider_wording", "rack_count_current_card": "undisclosed", "total_m2_available": 212, "total_site_capacity_kw": 300}, "security_evidence": {"camera_wording": "9_plus", "design": "SCEC_Zone_2", "framework": "Australian_Government_PSPF"}, "source_order": 6, "source_urls": ["https://leadingedgedc.com/dc_location/wagga-wagga/", "https://leadingedgedc.com/news_post/prime7-news-in-wagga-wagga/", "https://www.se.com/au/en/work/campaign/customer-stories/leading-edge/", "https://leadingedgedc.com/data-centre-interconnect/", "https://leadingedgedc.com/sustainability/"], "state": "NSW"}
