{"accessed_on": "2026-07-19", "address": "Lakenblekerstraat 13, 1431 GE Aalsmeer", "country_code": "NL", "current_marketed_installed_electrical_capacity_mw": 14, "equipment": {"UPS": "dynamic rotary UPS, N+2", "cooling": "redundant chilled water free cooling with cooling towers, N+1", "utility": "3 x 10 kV, N+1"}, "facility_code": "NL_AALSMEER", "facility_label": "Aalsmeer", "id": "northc_nl_aalsmeer", "lifecycle_as_of_2026_07_19": "operating", "location_url": "https://www.northcdatacenters.com/en/northc-datacenters/aalsmeer/", "market": "Aalsmeer", "object_type": "ProviderPublishedDataCenterFacilityLabel", "operator": "NorthC", "osm_map_evidence": [{"boundary": "OSM point or footprint; not provider-certified lifecycle, capacity, ownership, tenant or revenue evidence.", "footprint_area_m2": null, "latitude": 52.259796, "longitude": 4.773358, "osm_name": "NorthC Datacenter Aalsmeer", "osm_object_id": "osm_node_2765259404", "osm_operator": "NorthC", "source_url": "https://www.openstreetmap.org/node/2765259404"}], "portfolio_context": {"accelerators": {"Juvoly_at_undisclosed_Rotterdam_facility": {"B200_GPUs_per_system": 8, "NVIDIA_DGX_B200_systems": 2, "derived_B200_GPU_count": 16, "derived_total_GPU_memory_GB": 2880, "hardware_owner": "Juvoly_customer"}, "NorthC_owned_GPU_inventory": "undisclosed", "boundary": "The exact Rotterdam building, rack, network topology, utilization, power draw and NorthC service economics are undisclosed. Compatibility claims are not installed fleet counts.", "readiness_not_inventory": ["NVIDIA H100", "NVIDIA H200", "NVIDIA L40S", "NVIDIA DGX B200", "approximately 100 kW AI rack context"]}, "customers_more_than": 1600, "directory_facility_labels": 27, "environment": {"2030_PUE_goal_below": 1.2, "Groningen_hydrogen_boundary": "A 500 kW fuel-cell module and one-hydrogen-plus-one-diesel N+1 topology are disclosed, but publications cite both 39 t and more than 78 t CO2 avoided under apparently different scopes; neither is silently selected as one result.", "carbon_neutral_target_year": 2030, "current_fleet_measured_PUE_WUE_water_energy_and_emissions": "undisclosed", "dated_2019_PUE_baseline": 1.54, "green_electricity_claim_percent": 100, "heat_reuse_examples": ["Aalsmeer daycare, plant exporter and swimming pool", "Eindhoven High Tech Campus", "planned Rotterdam Schiebroek network for approximately 10,000 homes"]}, "former_Colt_additional_capacity_mw_more_than": 25, "former_Colt_sites_acquired": 6, "owner_reported_current_network_data_centers": 25, "ownership_and_finance": {"APG_regulatory_clearance": "European Commission joint-control clearance in June 2026; exact stake closing not confirmed in reviewed sources", "APG_stake_percent_agreed": 37.5, "current_completed_acquirer": "Antin Infrastructure Partners", "historical_DWS_financing_eur_million": [282, 125], "historical_financing_boundary": "The 2021 and 2023 financings cannot be added into current debt; the 2023 amount included cleaning down a EUR75m capex facility and EUR50m of near-term prefunding.", "seller": "DWS and minority shareholders", "standalone_revenue_operating_profit_EBITDA_net_income_capex_debt_cash_flow": "undisclosed", "transaction_price_and_enterprise_value": "undisclosed"}, "secured_grid_scope": "current facilities plus upcoming greenfield developments; not live, IT, leased, utilized or billed load", "secured_gross_grid_capacity_mw_more_than": 140, "unlisted_development_context": {"Aalsmeer_phase_2_connection_target": "2027 Q1", "Aalsmeer_phase_2_mw": 2.4, "Amsterdam_2_second_room_mw": 2, "Amsterdam_2_second_room_target": "2027 H1", "Berlin": "former Berliner Zeitung print facility redevelopment; permits and design in progress", "Frankfurt_new_build_data_centers": 3, "Frankfurt_region_new_build_IT_load_mw": 16}}, "published_area_sqm": 14700, "record_granularity": "provider_facility_label_not_physical_building", "source_order": 1, "source_urls": ["https://www.northcdatacenters.com/en/northc-datacenters/aalsmeer/", "https://www.northcdatacenters.com/en/northc-datacenters/", "https://www.northcdatacenters.com/en/news/antin-completes-acquisition-of-northc-datacenters/", "https://www.northcdatacenters.com/en/news/fire-in-our-data-center-in-almere/", "https://www.northcdatacenters.com/nieuws/update-uitbreidingen-datacenter-april26/", "https://www.northcdatacenters.com/en/news/northc-group-to-build-new-high-tech-data-center-in-geneva-switzerland/", "https://www.northcdatacenters.com/en/news/new-data-center-uptown-basel-campus/", "https://www.northcdatacenters.com/en/news/northc-completes-acquisition-of-six-data-centers-from-colt-technology-services/", "https://www.northcdatacenters.com/en/cases/ai-startup-juvoly-relies-on-northc-for-sovereign-hosting/", "https://docs.nvidia.com/dgx/dgxb200-user-guide/introduction-to-dgxb200.html", "https://www.northcdatacenters.com/en/cases/legrand-and-northc-enable-ai-hpc/", "https://www.northcdatacenters.com/en/sustainability/"]}
{"accessed_on": "2026-07-19", "address": "Rondebeltweg 62, 1329 BG Almere", "country_code": "NL", "current_marketed_installed_electrical_capacity_mw": 11, "equipment": {"UPS": "dynamic rotary UPS, N+2", "cooling": "redundant chilled water free cooling with cooling towers, N+2", "utility": "150 kV with 2 x 150 kV transformers"}, "facility_code": "NL_ALMERE", "facility_label": "Almere", "id": "northc_nl_almere", "incident_boundary": "A 7 May 2026 fire affected building 1. The latest public update dated 8 July said partial grid restoration and planned full grid reconnection on 17 July; no later public confirmation or final root-cause report was found by the access date.", "lifecycle_as_of_2026_07_19": "operating_recovery_latest_public_status", "location_url": "https://www.northcdatacenters.com/en/northc-datacenters/almere/", "market": "Almere", "object_type": "ProviderPublishedDataCenterFacilityLabel", "operator": "NorthC", "osm_map_evidence": [{"boundary": "OSM point or footprint; not provider-certified lifecycle, capacity, ownership, tenant or revenue evidence.", "footprint_area_m2": 17157.488, "latitude": 52.3644733, "longitude": 5.2684487, "osm_name": "Datacenter Almere", "osm_object_id": "osm_way_263802879", "osm_operator": "NorthC", "source_url": "https://www.openstreetmap.org/way/263802879"}], "portfolio_context": {"accelerators": {"Juvoly_at_undisclosed_Rotterdam_facility": {"B200_GPUs_per_system": 8, "NVIDIA_DGX_B200_systems": 2, "derived_B200_GPU_count": 16, "derived_total_GPU_memory_GB": 2880, "hardware_owner": "Juvoly_customer"}, "NorthC_owned_GPU_inventory": "undisclosed", "boundary": "The exact Rotterdam building, rack, network topology, utilization, power draw and NorthC service economics are undisclosed. Compatibility claims are not installed fleet counts.", "readiness_not_inventory": ["NVIDIA H100", "NVIDIA H200", "NVIDIA L40S", "NVIDIA DGX B200", "approximately 100 kW AI rack context"]}, "customers_more_than": 1600, "directory_facility_labels": 27, "environment": {"2030_PUE_goal_below": 1.2, "Groningen_hydrogen_boundary": "A 500 kW fuel-cell module and one-hydrogen-plus-one-diesel N+1 topology are disclosed, but publications cite both 39 t and more than 78 t CO2 avoided under apparently different scopes; neither is silently selected as one result.", "carbon_neutral_target_year": 2030, "current_fleet_measured_PUE_WUE_water_energy_and_emissions": "undisclosed", "dated_2019_PUE_baseline": 1.54, "green_electricity_claim_percent": 100, "heat_reuse_examples": ["Aalsmeer daycare, plant exporter and swimming pool", "Eindhoven High Tech Campus", "planned Rotterdam Schiebroek network for approximately 10,000 homes"]}, "former_Colt_additional_capacity_mw_more_than": 25, "former_Colt_sites_acquired": 6, "owner_reported_current_network_data_centers": 25, "ownership_and_finance": {"APG_regulatory_clearance": "European Commission joint-control clearance in June 2026; exact stake closing not confirmed in reviewed sources", "APG_stake_percent_agreed": 37.5, "current_completed_acquirer": "Antin Infrastructure Partners", "historical_DWS_financing_eur_million": [282, 125], "historical_financing_boundary": "The 2021 and 2023 financings cannot be added into current debt; the 2023 amount included cleaning down a EUR75m capex facility and EUR50m of near-term prefunding.", "seller": "DWS and minority shareholders", "standalone_revenue_operating_profit_EBITDA_net_income_capex_debt_cash_flow": "undisclosed", "transaction_price_and_enterprise_value": "undisclosed"}, "secured_grid_scope": "current facilities plus upcoming greenfield developments; not live, IT, leased, utilized or billed load", "secured_gross_grid_capacity_mw_more_than": 140, "unlisted_development_context": {"Aalsmeer_phase_2_connection_target": "2027 Q1", "Aalsmeer_phase_2_mw": 2.4, "Amsterdam_2_second_room_mw": 2, "Amsterdam_2_second_room_target": "2027 H1", "Berlin": "former Berliner Zeitung print facility redevelopment; permits and design in progress", "Frankfurt_new_build_data_centers": 3, "Frankfurt_region_new_build_IT_load_mw": 16}}, "published_area_sqm": 26000, "record_granularity": "provider_facility_label_not_physical_building", "source_order": 2, "source_urls": ["https://www.northcdatacenters.com/en/northc-datacenters/almere/", "https://www.northcdatacenters.com/en/northc-datacenters/", "https://www.northcdatacenters.com/en/news/antin-completes-acquisition-of-northc-datacenters/", "https://www.northcdatacenters.com/en/news/fire-in-our-data-center-in-almere/", "https://www.northcdatacenters.com/nieuws/update-uitbreidingen-datacenter-april26/", "https://www.northcdatacenters.com/en/news/northc-group-to-build-new-high-tech-data-center-in-geneva-switzerland/", "https://www.northcdatacenters.com/en/news/new-data-center-uptown-basel-campus/", "https://www.northcdatacenters.com/en/news/northc-completes-acquisition-of-six-data-centers-from-colt-technology-services/", "https://www.northcdatacenters.com/en/cases/ai-startup-juvoly-relies-on-northc-for-sovereign-hosting/", "https://docs.nvidia.com/dgx/dgxb200-user-guide/introduction-to-dgxb200.html", "https://www.northcdatacenters.com/en/cases/legrand-and-northc-enable-ai-hpc/", "https://www.northcdatacenters.com/en/sustainability/"]}
{"accessed_on": "2026-07-19", "address": "Kabelweg 48a, 1014 BB Amsterdam", "country_code": "NL", "current_marketed_installed_electrical_capacity_mw": 2.4, "facility_code": "NL_AMSTERDAM", "facility_label": "Amsterdam", "id": "northc_nl_amsterdam", "lifecycle_as_of_2026_07_19": "operating", "location_url": "https://www.northcdatacenters.com/en/northc-datacenters/amsterdam/", "market": "Amsterdam", "object_type": "ProviderPublishedDataCenterFacilityLabel", "operator": "NorthC", "osm_map_evidence": [{"boundary": "OSM point or footprint; not provider-certified lifecycle, capacity, ownership, tenant or revenue evidence.", "footprint_area_m2": null, "latitude": 52.393411, "longitude": 4.849431, "osm_name": "NorthC Datacenters Amsterdam", "osm_object_id": "osm_node_2738247376", "osm_operator": "NorthC", "source_url": "https://www.openstreetmap.org/node/2738247376"}], "portfolio_context": {"accelerators": {"Juvoly_at_undisclosed_Rotterdam_facility": {"B200_GPUs_per_system": 8, "NVIDIA_DGX_B200_systems": 2, "derived_B200_GPU_count": 16, "derived_total_GPU_memory_GB": 2880, "hardware_owner": "Juvoly_customer"}, "NorthC_owned_GPU_inventory": "undisclosed", "boundary": "The exact Rotterdam building, rack, network topology, utilization, power draw and NorthC service economics are undisclosed. Compatibility claims are not installed fleet counts.", "readiness_not_inventory": ["NVIDIA H100", "NVIDIA H200", "NVIDIA L40S", "NVIDIA DGX B200", "approximately 100 kW AI rack context"]}, "customers_more_than": 1600, "directory_facility_labels": 27, "environment": {"2030_PUE_goal_below": 1.2, "Groningen_hydrogen_boundary": "A 500 kW fuel-cell module and one-hydrogen-plus-one-diesel N+1 topology are disclosed, but publications cite both 39 t and more than 78 t CO2 avoided under apparently different scopes; neither is silently selected as one result.", "carbon_neutral_target_year": 2030, "current_fleet_measured_PUE_WUE_water_energy_and_emissions": "undisclosed", "dated_2019_PUE_baseline": 1.54, "green_electricity_claim_percent": 100, "heat_reuse_examples": ["Aalsmeer daycare, plant exporter and swimming pool", "Eindhoven High Tech Campus", "planned Rotterdam Schiebroek network for approximately 10,000 homes"]}, "former_Colt_additional_capacity_mw_more_than": 25, "former_Colt_sites_acquired": 6, "owner_reported_current_network_data_centers": 25, "ownership_and_finance": {"APG_regulatory_clearance": "European Commission joint-control clearance in June 2026; exact stake closing not confirmed in reviewed sources", "APG_stake_percent_agreed": 37.5, "current_completed_acquirer": "Antin Infrastructure Partners", "historical_DWS_financing_eur_million": [282, 125], "historical_financing_boundary": "The 2021 and 2023 financings cannot be added into current debt; the 2023 amount included cleaning down a EUR75m capex facility and EUR50m of near-term prefunding.", "seller": "DWS and minority shareholders", "standalone_revenue_operating_profit_EBITDA_net_income_capex_debt_cash_flow": "undisclosed", "transaction_price_and_enterprise_value": "undisclosed"}, "secured_grid_scope": "current facilities plus upcoming greenfield developments; not live, IT, leased, utilized or billed load", "secured_gross_grid_capacity_mw_more_than": 140, "unlisted_development_context": {"Aalsmeer_phase_2_connection_target": "2027 Q1", "Aalsmeer_phase_2_mw": 2.4, "Amsterdam_2_second_room_mw": 2, "Amsterdam_2_second_room_target": "2027 H1", "Berlin": "former Berliner Zeitung print facility redevelopment; permits and design in progress", "Frankfurt_new_build_data_centers": 3, "Frankfurt_region_new_build_IT_load_mw": 16}}, "published_area_sqm": 5000, "record_granularity": "provider_facility_label_not_physical_building", "source_order": 3, "source_urls": ["https://www.northcdatacenters.com/en/northc-datacenters/amsterdam/", "https://www.northcdatacenters.com/en/northc-datacenters/", "https://www.northcdatacenters.com/en/news/antin-completes-acquisition-of-northc-datacenters/", "https://www.northcdatacenters.com/en/news/fire-in-our-data-center-in-almere/", "https://www.northcdatacenters.com/nieuws/update-uitbreidingen-datacenter-april26/", "https://www.northcdatacenters.com/en/news/northc-group-to-build-new-high-tech-data-center-in-geneva-switzerland/", "https://www.northcdatacenters.com/en/news/new-data-center-uptown-basel-campus/", "https://www.northcdatacenters.com/en/news/northc-completes-acquisition-of-six-data-centers-from-colt-technology-services/", "https://www.northcdatacenters.com/en/cases/ai-startup-juvoly-relies-on-northc-for-sovereign-hosting/", "https://docs.nvidia.com/dgx/dgxb200-user-guide/introduction-to-dgxb200.html", "https://www.northcdatacenters.com/en/cases/legrand-and-northc-enable-ai-hpc/", "https://www.northcdatacenters.com/en/sustainability/"]}
{"accessed_on": "2026-07-19", "address": "Stekkenbergweg 4, 1105 AJ Amsterdam", "country_code": "NL", "current_marketed_installed_electrical_capacity_mw": 3.44, "equipment": {"current_cooling_density_w_per_m2": 866, "current_power": "single feeds; UPS 3.44 MW; Tier 2 generators 4 x 1.7 MVA", "future_cooling_density_w_per_m2": 1000, "future_power": "distributed redundant N+1; UPS 3.8 MW"}, "facility_code": "NL_AMSTERDAM_2", "facility_label": "Amsterdam 2", "future_marketed_capacity_mw": 3.8, "id": "northc_nl_amsterdam_2", "lifecycle_as_of_2026_07_19": "operating_with_upgrade", "location_url": "https://www.northcdatacenters.com/en/northc-datacenters/amsterdam-2/", "market": "Amsterdam", "object_type": "ProviderPublishedDataCenterFacilityLabel", "operator": "NorthC", "osm_map_evidence": [{"boundary": "OSM point or footprint; not provider-certified lifecycle, capacity, ownership, tenant or revenue evidence.", "footprint_area_m2": null, "latitude": 52.296314, "longitude": 4.948701, "osm_name": "NorthC AMS-02", "osm_object_id": "osm_node_2862656047", "osm_operator": "NorthC Nederland", "source_url": "https://www.openstreetmap.org/node/2862656047"}], "portfolio_context": {"accelerators": {"Juvoly_at_undisclosed_Rotterdam_facility": {"B200_GPUs_per_system": 8, "NVIDIA_DGX_B200_systems": 2, "derived_B200_GPU_count": 16, "derived_total_GPU_memory_GB": 2880, "hardware_owner": "Juvoly_customer"}, "NorthC_owned_GPU_inventory": "undisclosed", "boundary": "The exact Rotterdam building, rack, network topology, utilization, power draw and NorthC service economics are undisclosed. Compatibility claims are not installed fleet counts.", "readiness_not_inventory": ["NVIDIA H100", "NVIDIA H200", "NVIDIA L40S", "NVIDIA DGX B200", "approximately 100 kW AI rack context"]}, "customers_more_than": 1600, "directory_facility_labels": 27, "environment": {"2030_PUE_goal_below": 1.2, "Groningen_hydrogen_boundary": "A 500 kW fuel-cell module and one-hydrogen-plus-one-diesel N+1 topology are disclosed, but publications cite both 39 t and more than 78 t CO2 avoided under apparently different scopes; neither is silently selected as one result.", "carbon_neutral_target_year": 2030, "current_fleet_measured_PUE_WUE_water_energy_and_emissions": "undisclosed", "dated_2019_PUE_baseline": 1.54, "green_electricity_claim_percent": 100, "heat_reuse_examples": ["Aalsmeer daycare, plant exporter and swimming pool", "Eindhoven High Tech Campus", "planned Rotterdam Schiebroek network for approximately 10,000 homes"]}, "former_Colt_additional_capacity_mw_more_than": 25, "former_Colt_sites_acquired": 6, "owner_reported_current_network_data_centers": 25, "ownership_and_finance": {"APG_regulatory_clearance": "European Commission joint-control clearance in June 2026; exact stake closing not confirmed in reviewed sources", "APG_stake_percent_agreed": 37.5, "current_completed_acquirer": "Antin Infrastructure Partners", "historical_DWS_financing_eur_million": [282, 125], "historical_financing_boundary": "The 2021 and 2023 financings cannot be added into current debt; the 2023 amount included cleaning down a EUR75m capex facility and EUR50m of near-term prefunding.", "seller": "DWS and minority shareholders", "standalone_revenue_operating_profit_EBITDA_net_income_capex_debt_cash_flow": "undisclosed", "transaction_price_and_enterprise_value": "undisclosed"}, "secured_grid_scope": "current facilities plus upcoming greenfield developments; not live, IT, leased, utilized or billed load", "secured_gross_grid_capacity_mw_more_than": 140, "unlisted_development_context": {"Aalsmeer_phase_2_connection_target": "2027 Q1", "Aalsmeer_phase_2_mw": 2.4, "Amsterdam_2_second_room_mw": 2, "Amsterdam_2_second_room_target": "2027 H1", "Berlin": "former Berliner Zeitung print facility redevelopment; permits and design in progress", "Frankfurt_new_build_data_centers": 3, "Frankfurt_region_new_build_IT_load_mw": 16}}, "published_area_sqm": null, "record_granularity": "provider_facility_label_not_physical_building", "source_order": 4, "source_urls": ["https://www.northcdatacenters.com/en/northc-datacenters/amsterdam-2/", "https://www.northcdatacenters.com/en/northc-datacenters/", "https://www.northcdatacenters.com/en/news/antin-completes-acquisition-of-northc-datacenters/", "https://www.northcdatacenters.com/en/news/fire-in-our-data-center-in-almere/", "https://www.northcdatacenters.com/nieuws/update-uitbreidingen-datacenter-april26/", "https://www.northcdatacenters.com/en/news/northc-group-to-build-new-high-tech-data-center-in-geneva-switzerland/", "https://www.northcdatacenters.com/en/news/new-data-center-uptown-basel-campus/", "https://www.northcdatacenters.com/en/news/northc-completes-acquisition-of-six-data-centers-from-colt-technology-services/", "https://www.northcdatacenters.com/en/cases/ai-startup-juvoly-relies-on-northc-for-sovereign-hosting/", "https://docs.nvidia.com/dgx/dgxb200-user-guide/introduction-to-dgxb200.html", "https://www.northcdatacenters.com/en/cases/legrand-and-northc-enable-ai-hpc/", "https://www.northcdatacenters.com/en/sustainability/"], "upgrade_timing": "second 2 MW room targeted for 2027 H1"}
{"accessed_on": "2026-07-19", "address": "Fokker Logistics Park, Gebouw 59, Fokkerweg 300, 1438 AN Oude Meer", "country_code": "NL", "current_marketed_installed_electrical_capacity_mw": 4.8, "facility_code": "NL_OUDE_MEER", "facility_label": "Oude Meer", "id": "northc_nl_oude_meer", "lifecycle_as_of_2026_07_19": "operating", "location_url": "https://www.northcdatacenters.com/en/northc-datacenters/oude-meer/", "market": "Oude Meer", "object_type": "ProviderPublishedDataCenterFacilityLabel", "operator": "NorthC", "osm_map_evidence": [{"boundary": "OSM point or footprint; not provider-certified lifecycle, capacity, ownership, tenant or revenue evidence.", "footprint_area_m2": null, "latitude": 52.292874, "longitude": 4.787339, "osm_name": "NorthC Datacenter Oude Meer", "osm_object_id": "osm_node_11386475042", "osm_operator": "NorthC", "source_url": "https://www.openstreetmap.org/node/11386475042"}], "portfolio_context": {"accelerators": {"Juvoly_at_undisclosed_Rotterdam_facility": {"B200_GPUs_per_system": 8, "NVIDIA_DGX_B200_systems": 2, "derived_B200_GPU_count": 16, "derived_total_GPU_memory_GB": 2880, "hardware_owner": "Juvoly_customer"}, "NorthC_owned_GPU_inventory": "undisclosed", "boundary": "The exact Rotterdam building, rack, network topology, utilization, power draw and NorthC service economics are undisclosed. Compatibility claims are not installed fleet counts.", "readiness_not_inventory": ["NVIDIA H100", "NVIDIA H200", "NVIDIA L40S", "NVIDIA DGX B200", "approximately 100 kW AI rack context"]}, "customers_more_than": 1600, "directory_facility_labels": 27, "environment": {"2030_PUE_goal_below": 1.2, "Groningen_hydrogen_boundary": "A 500 kW fuel-cell module and one-hydrogen-plus-one-diesel N+1 topology are disclosed, but publications cite both 39 t and more than 78 t CO2 avoided under apparently different scopes; neither is silently selected as one result.", "carbon_neutral_target_year": 2030, "current_fleet_measured_PUE_WUE_water_energy_and_emissions": "undisclosed", "dated_2019_PUE_baseline": 1.54, "green_electricity_claim_percent": 100, "heat_reuse_examples": ["Aalsmeer daycare, plant exporter and swimming pool", "Eindhoven High Tech Campus", "planned Rotterdam Schiebroek network for approximately 10,000 homes"]}, "former_Colt_additional_capacity_mw_more_than": 25, "former_Colt_sites_acquired": 6, "owner_reported_current_network_data_centers": 25, "ownership_and_finance": {"APG_regulatory_clearance": "European Commission joint-control clearance in June 2026; exact stake closing not confirmed in reviewed sources", "APG_stake_percent_agreed": 37.5, "current_completed_acquirer": "Antin Infrastructure Partners", "historical_DWS_financing_eur_million": [282, 125], "historical_financing_boundary": "The 2021 and 2023 financings cannot be added into current debt; the 2023 amount included cleaning down a EUR75m capex facility and EUR50m of near-term prefunding.", "seller": "DWS and minority shareholders", "standalone_revenue_operating_profit_EBITDA_net_income_capex_debt_cash_flow": "undisclosed", "transaction_price_and_enterprise_value": "undisclosed"}, "secured_grid_scope": "current facilities plus upcoming greenfield developments; not live, IT, leased, utilized or billed load", "secured_gross_grid_capacity_mw_more_than": 140, "unlisted_development_context": {"Aalsmeer_phase_2_connection_target": "2027 Q1", "Aalsmeer_phase_2_mw": 2.4, "Amsterdam_2_second_room_mw": 2, "Amsterdam_2_second_room_target": "2027 H1", "Berlin": "former Berliner Zeitung print facility redevelopment; permits and design in progress", "Frankfurt_new_build_data_centers": 3, "Frankfurt_region_new_build_IT_load_mw": 16}}, "published_area_sqm": 18000, "record_granularity": "provider_facility_label_not_physical_building", "source_order": 5, "source_urls": ["https://www.northcdatacenters.com/en/northc-datacenters/oude-meer/", "https://www.northcdatacenters.com/en/northc-datacenters/", "https://www.northcdatacenters.com/en/news/antin-completes-acquisition-of-northc-datacenters/", "https://www.northcdatacenters.com/en/news/fire-in-our-data-center-in-almere/", "https://www.northcdatacenters.com/nieuws/update-uitbreidingen-datacenter-april26/", "https://www.northcdatacenters.com/en/news/northc-group-to-build-new-high-tech-data-center-in-geneva-switzerland/", "https://www.northcdatacenters.com/en/news/new-data-center-uptown-basel-campus/", "https://www.northcdatacenters.com/en/news/northc-completes-acquisition-of-six-data-centers-from-colt-technology-services/", "https://www.northcdatacenters.com/en/cases/ai-startup-juvoly-relies-on-northc-for-sovereign-hosting/", "https://docs.nvidia.com/dgx/dgxb200-user-guide/introduction-to-dgxb200.html", "https://www.northcdatacenters.com/en/cases/legrand-and-northc-enable-ai-hpc/", "https://www.northcdatacenters.com/en/sustainability/"]}
{"accessed_on": "2026-07-19", "address": "Heertjeslaan 1, 2629 JG Delft", "country_code": "NL", "current_marketed_installed_electrical_capacity_mw": 1.5, "facility_code": "NL_DELFT", "facility_label": "Delft", "id": "northc_nl_delft", "lifecycle_as_of_2026_07_19": "operating", "location_url": "https://www.northcdatacenters.com/en/northc-datacenters/delft/", "market": "Delft", "object_type": "ProviderPublishedDataCenterFacilityLabel", "operator": "NorthC", "osm_map_evidence": [{"boundary": "OSM point or footprint; not provider-certified lifecycle, capacity, ownership, tenant or revenue evidence.", "footprint_area_m2": null, "latitude": 51.987652, "longitude": 4.378242, "osm_name": "NorthC Datacenter Delft", "osm_object_id": "osm_node_4177046902", "osm_operator": "NorthC", "source_url": "https://www.openstreetmap.org/node/4177046902"}], "portfolio_context": {"accelerators": {"Juvoly_at_undisclosed_Rotterdam_facility": {"B200_GPUs_per_system": 8, "NVIDIA_DGX_B200_systems": 2, "derived_B200_GPU_count": 16, "derived_total_GPU_memory_GB": 2880, "hardware_owner": "Juvoly_customer"}, "NorthC_owned_GPU_inventory": "undisclosed", "boundary": "The exact Rotterdam building, rack, network topology, utilization, power draw and NorthC service economics are undisclosed. Compatibility claims are not installed fleet counts.", "readiness_not_inventory": ["NVIDIA H100", "NVIDIA H200", "NVIDIA L40S", "NVIDIA DGX B200", "approximately 100 kW AI rack context"]}, "customers_more_than": 1600, "directory_facility_labels": 27, "environment": {"2030_PUE_goal_below": 1.2, "Groningen_hydrogen_boundary": "A 500 kW fuel-cell module and one-hydrogen-plus-one-diesel N+1 topology are disclosed, but publications cite both 39 t and more than 78 t CO2 avoided under apparently different scopes; neither is silently selected as one result.", "carbon_neutral_target_year": 2030, "current_fleet_measured_PUE_WUE_water_energy_and_emissions": "undisclosed", "dated_2019_PUE_baseline": 1.54, "green_electricity_claim_percent": 100, "heat_reuse_examples": ["Aalsmeer daycare, plant exporter and swimming pool", "Eindhoven High Tech Campus", "planned Rotterdam Schiebroek network for approximately 10,000 homes"]}, "former_Colt_additional_capacity_mw_more_than": 25, "former_Colt_sites_acquired": 6, "owner_reported_current_network_data_centers": 25, "ownership_and_finance": {"APG_regulatory_clearance": "European Commission joint-control clearance in June 2026; exact stake closing not confirmed in reviewed sources", "APG_stake_percent_agreed": 37.5, "current_completed_acquirer": "Antin Infrastructure Partners", "historical_DWS_financing_eur_million": [282, 125], "historical_financing_boundary": "The 2021 and 2023 financings cannot be added into current debt; the 2023 amount included cleaning down a EUR75m capex facility and EUR50m of near-term prefunding.", "seller": "DWS and minority shareholders", "standalone_revenue_operating_profit_EBITDA_net_income_capex_debt_cash_flow": "undisclosed", "transaction_price_and_enterprise_value": "undisclosed"}, "secured_grid_scope": "current facilities plus upcoming greenfield developments; not live, IT, leased, utilized or billed load", "secured_gross_grid_capacity_mw_more_than": 140, "unlisted_development_context": {"Aalsmeer_phase_2_connection_target": "2027 Q1", "Aalsmeer_phase_2_mw": 2.4, "Amsterdam_2_second_room_mw": 2, "Amsterdam_2_second_room_target": "2027 H1", "Berlin": "former Berliner Zeitung print facility redevelopment; permits and design in progress", "Frankfurt_new_build_data_centers": 3, "Frankfurt_region_new_build_IT_load_mw": 16}}, "published_area_sqm": 5000, "record_granularity": "provider_facility_label_not_physical_building", "source_order": 6, "source_urls": ["https://www.northcdatacenters.com/en/northc-datacenters/delft/", "https://www.northcdatacenters.com/en/northc-datacenters/", "https://www.northcdatacenters.com/en/news/antin-completes-acquisition-of-northc-datacenters/", "https://www.northcdatacenters.com/en/news/fire-in-our-data-center-in-almere/", "https://www.northcdatacenters.com/nieuws/update-uitbreidingen-datacenter-april26/", "https://www.northcdatacenters.com/en/news/northc-group-to-build-new-high-tech-data-center-in-geneva-switzerland/", "https://www.northcdatacenters.com/en/news/new-data-center-uptown-basel-campus/", "https://www.northcdatacenters.com/en/news/northc-completes-acquisition-of-six-data-centers-from-colt-technology-services/", "https://www.northcdatacenters.com/en/cases/ai-startup-juvoly-relies-on-northc-for-sovereign-hosting/", "https://docs.nvidia.com/dgx/dgxb200-user-guide/introduction-to-dgxb200.html", "https://www.northcdatacenters.com/en/cases/legrand-and-northc-enable-ai-hpc/", "https://www.northcdatacenters.com/en/sustainability/"]}
{"accessed_on": "2026-07-19", "address": "Anthony Fokkerweg 40, 3088 GG Rotterdam", "country_code": "NL", "current_marketed_installed_electrical_capacity_mw": 0.5, "facility_code": "NL_ROTTERDAM_WAALHAVEN", "facility_label": "Rotterdam Waalhaven", "id": "northc_nl_rotterdam_waalhaven", "lifecycle_as_of_2026_07_19": "operating", "location_url": "https://www.northcdatacenters.com/en/northc-datacenters/rotterdam-waalhaven/", "market": "Rotterdam", "object_type": "ProviderPublishedDataCenterFacilityLabel", "operator": "NorthC", "osm_map_evidence": [{"boundary": "OSM point or footprint; not provider-certified lifecycle, capacity, ownership, tenant or revenue evidence.", "footprint_area_m2": 11202.132, "latitude": 51.875186, "longitude": 4.4493181, "osm_name": "NorthC Datacenter Rotterdam Waalhaven", "osm_object_id": "osm_way_1205462692", "osm_operator": "NorthC", "source_url": "https://www.openstreetmap.org/way/1205462692"}], "portfolio_context": {"accelerators": {"Juvoly_at_undisclosed_Rotterdam_facility": {"B200_GPUs_per_system": 8, "NVIDIA_DGX_B200_systems": 2, "derived_B200_GPU_count": 16, "derived_total_GPU_memory_GB": 2880, "hardware_owner": "Juvoly_customer"}, "NorthC_owned_GPU_inventory": "undisclosed", "boundary": "The exact Rotterdam building, rack, network topology, utilization, power draw and NorthC service economics are undisclosed. Compatibility claims are not installed fleet counts.", "readiness_not_inventory": ["NVIDIA H100", "NVIDIA H200", "NVIDIA L40S", "NVIDIA DGX B200", "approximately 100 kW AI rack context"]}, "customers_more_than": 1600, "directory_facility_labels": 27, "environment": {"2030_PUE_goal_below": 1.2, "Groningen_hydrogen_boundary": "A 500 kW fuel-cell module and one-hydrogen-plus-one-diesel N+1 topology are disclosed, but publications cite both 39 t and more than 78 t CO2 avoided under apparently different scopes; neither is silently selected as one result.", "carbon_neutral_target_year": 2030, "current_fleet_measured_PUE_WUE_water_energy_and_emissions": "undisclosed", "dated_2019_PUE_baseline": 1.54, "green_electricity_claim_percent": 100, "heat_reuse_examples": ["Aalsmeer daycare, plant exporter and swimming pool", "Eindhoven High Tech Campus", "planned Rotterdam Schiebroek network for approximately 10,000 homes"]}, "former_Colt_additional_capacity_mw_more_than": 25, "former_Colt_sites_acquired": 6, "owner_reported_current_network_data_centers": 25, "ownership_and_finance": {"APG_regulatory_clearance": "European Commission joint-control clearance in June 2026; exact stake closing not confirmed in reviewed sources", "APG_stake_percent_agreed": 37.5, "current_completed_acquirer": "Antin Infrastructure Partners", "historical_DWS_financing_eur_million": [282, 125], "historical_financing_boundary": "The 2021 and 2023 financings cannot be added into current debt; the 2023 amount included cleaning down a EUR75m capex facility and EUR50m of near-term prefunding.", "seller": "DWS and minority shareholders", "standalone_revenue_operating_profit_EBITDA_net_income_capex_debt_cash_flow": "undisclosed", "transaction_price_and_enterprise_value": "undisclosed"}, "secured_grid_scope": "current facilities plus upcoming greenfield developments; not live, IT, leased, utilized or billed load", "secured_gross_grid_capacity_mw_more_than": 140, "unlisted_development_context": {"Aalsmeer_phase_2_connection_target": "2027 Q1", "Aalsmeer_phase_2_mw": 2.4, "Amsterdam_2_second_room_mw": 2, "Amsterdam_2_second_room_target": "2027 H1", "Berlin": "former Berliner Zeitung print facility redevelopment; permits and design in progress", "Frankfurt_new_build_data_centers": 3, "Frankfurt_region_new_build_IT_load_mw": 16}}, "published_area_sqm": 1000, "record_granularity": "provider_facility_label_not_physical_building", "source_order": 7, "source_urls": ["https://www.northcdatacenters.com/en/northc-datacenters/rotterdam-waalhaven/", "https://www.northcdatacenters.com/en/northc-datacenters/", "https://www.northcdatacenters.com/en/news/antin-completes-acquisition-of-northc-datacenters/", "https://www.northcdatacenters.com/en/news/fire-in-our-data-center-in-almere/", "https://www.northcdatacenters.com/nieuws/update-uitbreidingen-datacenter-april26/", "https://www.northcdatacenters.com/en/news/northc-group-to-build-new-high-tech-data-center-in-geneva-switzerland/", "https://www.northcdatacenters.com/en/news/new-data-center-uptown-basel-campus/", "https://www.northcdatacenters.com/en/news/northc-completes-acquisition-of-six-data-centers-from-colt-technology-services/", "https://www.northcdatacenters.com/en/cases/ai-startup-juvoly-relies-on-northc-for-sovereign-hosting/", "https://docs.nvidia.com/dgx/dgxb200-user-guide/introduction-to-dgxb200.html", "https://www.northcdatacenters.com/en/cases/legrand-and-northc-enable-ai-hpc/", "https://www.northcdatacenters.com/en/sustainability/"]}
{"accessed_on": "2026-07-19", "address": "Tempelhof 5-11, 3045 PV Rotterdam", "country_code": "NL", "current_marketed_installed_electrical_capacity_mw": null, "facility_code": "NL_ROTTERDAM_ZESTIENHOVEN_1", "facility_label": "Rotterdam Zestienhoven 1", "id": "northc_nl_rotterdam_zestienhoven_1", "lifecycle_as_of_2026_07_19": "operating", "location_url": "https://www.northcdatacenters.com/en/northc-datacenters/rotterdam-zestienhoven/", "market": "Rotterdam", "object_type": "ProviderPublishedDataCenterFacilityLabel", "operator": "NorthC", "osm_map_evidence": [{"boundary": "OSM point or footprint; not provider-certified lifecycle, capacity, ownership, tenant or revenue evidence. The object represents a shared two-label page or campus and is attached once to avoid double counting.", "footprint_area_m2": null, "latitude": 51.952999, "longitude": 4.447824, "osm_name": "NorthC Rotterdam Zestienhoven 1&2", "osm_object_id": "osm_node_13574615961", "osm_operator": "NorthC", "source_url": "https://www.openstreetmap.org/node/13574615961"}], "portfolio_context": {"accelerators": {"Juvoly_at_undisclosed_Rotterdam_facility": {"B200_GPUs_per_system": 8, "NVIDIA_DGX_B200_systems": 2, "derived_B200_GPU_count": 16, "derived_total_GPU_memory_GB": 2880, "hardware_owner": "Juvoly_customer"}, "NorthC_owned_GPU_inventory": "undisclosed", "boundary": "The exact Rotterdam building, rack, network topology, utilization, power draw and NorthC service economics are undisclosed. Compatibility claims are not installed fleet counts.", "readiness_not_inventory": ["NVIDIA H100", "NVIDIA H200", "NVIDIA L40S", "NVIDIA DGX B200", "approximately 100 kW AI rack context"]}, "customers_more_than": 1600, "directory_facility_labels": 27, "environment": {"2030_PUE_goal_below": 1.2, "Groningen_hydrogen_boundary": "A 500 kW fuel-cell module and one-hydrogen-plus-one-diesel N+1 topology are disclosed, but publications cite both 39 t and more than 78 t CO2 avoided under apparently different scopes; neither is silently selected as one result.", "carbon_neutral_target_year": 2030, "current_fleet_measured_PUE_WUE_water_energy_and_emissions": "undisclosed", "dated_2019_PUE_baseline": 1.54, "green_electricity_claim_percent": 100, "heat_reuse_examples": ["Aalsmeer daycare, plant exporter and swimming pool", "Eindhoven High Tech Campus", "planned Rotterdam Schiebroek network for approximately 10,000 homes"]}, "former_Colt_additional_capacity_mw_more_than": 25, "former_Colt_sites_acquired": 6, "owner_reported_current_network_data_centers": 25, "ownership_and_finance": {"APG_regulatory_clearance": "European Commission joint-control clearance in June 2026; exact stake closing not confirmed in reviewed sources", "APG_stake_percent_agreed": 37.5, "current_completed_acquirer": "Antin Infrastructure Partners", "historical_DWS_financing_eur_million": [282, 125], "historical_financing_boundary": "The 2021 and 2023 financings cannot be added into current debt; the 2023 amount included cleaning down a EUR75m capex facility and EUR50m of near-term prefunding.", "seller": "DWS and minority shareholders", "standalone_revenue_operating_profit_EBITDA_net_income_capex_debt_cash_flow": "undisclosed", "transaction_price_and_enterprise_value": "undisclosed"}, "secured_grid_scope": "current facilities plus upcoming greenfield developments; not live, IT, leased, utilized or billed load", "secured_gross_grid_capacity_mw_more_than": 140, "unlisted_development_context": {"Aalsmeer_phase_2_connection_target": "2027 Q1", "Aalsmeer_phase_2_mw": 2.4, "Amsterdam_2_second_room_mw": 2, "Amsterdam_2_second_room_target": "2027 H1", "Berlin": "former Berliner Zeitung print facility redevelopment; permits and design in progress", "Frankfurt_new_build_data_centers": 3, "Frankfurt_region_new_build_IT_load_mw": 16}}, "published_area_sqm": null, "record_granularity": "provider_facility_label_not_physical_building", "shared_page_area_sqm": 10800, "shared_page_capacity_mw": 7.3, "shared_page_group": "rotterdam_zestienhoven_1_2", "source_order": 8, "source_urls": ["https://www.northcdatacenters.com/en/northc-datacenters/rotterdam-zestienhoven/", "https://www.northcdatacenters.com/en/northc-datacenters/", "https://www.northcdatacenters.com/en/news/antin-completes-acquisition-of-northc-datacenters/", "https://www.northcdatacenters.com/en/news/fire-in-our-data-center-in-almere/", "https://www.northcdatacenters.com/nieuws/update-uitbreidingen-datacenter-april26/", "https://www.northcdatacenters.com/en/news/northc-group-to-build-new-high-tech-data-center-in-geneva-switzerland/", "https://www.northcdatacenters.com/en/news/new-data-center-uptown-basel-campus/", "https://www.northcdatacenters.com/en/news/northc-completes-acquisition-of-six-data-centers-from-colt-technology-services/", "https://www.northcdatacenters.com/en/cases/ai-startup-juvoly-relies-on-northc-for-sovereign-hosting/", "https://docs.nvidia.com/dgx/dgxb200-user-guide/introduction-to-dgxb200.html", "https://www.northcdatacenters.com/en/cases/legrand-and-northc-enable-ai-hpc/", "https://www.northcdatacenters.com/en/sustainability/"]}
{"accessed_on": "2026-07-19", "address": "Tempelhof 5-11, 3045 PV Rotterdam", "country_code": "NL", "current_marketed_installed_electrical_capacity_mw": null, "facility_code": "NL_ROTTERDAM_ZESTIENHOVEN_2", "facility_label": "Rotterdam Zestienhoven 2", "id": "northc_nl_rotterdam_zestienhoven_2", "lifecycle_as_of_2026_07_19": "operating", "location_url": "https://www.northcdatacenters.com/en/northc-datacenters/rotterdam-zestienhoven/", "market": "Rotterdam", "object_type": "ProviderPublishedDataCenterFacilityLabel", "operator": "NorthC", "osm_map_evidence": [], "portfolio_context": {"accelerators": {"Juvoly_at_undisclosed_Rotterdam_facility": {"B200_GPUs_per_system": 8, "NVIDIA_DGX_B200_systems": 2, "derived_B200_GPU_count": 16, "derived_total_GPU_memory_GB": 2880, "hardware_owner": "Juvoly_customer"}, "NorthC_owned_GPU_inventory": "undisclosed", "boundary": "The exact Rotterdam building, rack, network topology, utilization, power draw and NorthC service economics are undisclosed. Compatibility claims are not installed fleet counts.", "readiness_not_inventory": ["NVIDIA H100", "NVIDIA H200", "NVIDIA L40S", "NVIDIA DGX B200", "approximately 100 kW AI rack context"]}, "customers_more_than": 1600, "directory_facility_labels": 27, "environment": {"2030_PUE_goal_below": 1.2, "Groningen_hydrogen_boundary": "A 500 kW fuel-cell module and one-hydrogen-plus-one-diesel N+1 topology are disclosed, but publications cite both 39 t and more than 78 t CO2 avoided under apparently different scopes; neither is silently selected as one result.", "carbon_neutral_target_year": 2030, "current_fleet_measured_PUE_WUE_water_energy_and_emissions": "undisclosed", "dated_2019_PUE_baseline": 1.54, "green_electricity_claim_percent": 100, "heat_reuse_examples": ["Aalsmeer daycare, plant exporter and swimming pool", "Eindhoven High Tech Campus", "planned Rotterdam Schiebroek network for approximately 10,000 homes"]}, "former_Colt_additional_capacity_mw_more_than": 25, "former_Colt_sites_acquired": 6, "owner_reported_current_network_data_centers": 25, "ownership_and_finance": {"APG_regulatory_clearance": "European Commission joint-control clearance in June 2026; exact stake closing not confirmed in reviewed sources", "APG_stake_percent_agreed": 37.5, "current_completed_acquirer": "Antin Infrastructure Partners", "historical_DWS_financing_eur_million": [282, 125], "historical_financing_boundary": "The 2021 and 2023 financings cannot be added into current debt; the 2023 amount included cleaning down a EUR75m capex facility and EUR50m of near-term prefunding.", "seller": "DWS and minority shareholders", "standalone_revenue_operating_profit_EBITDA_net_income_capex_debt_cash_flow": "undisclosed", "transaction_price_and_enterprise_value": "undisclosed"}, "secured_grid_scope": "current facilities plus upcoming greenfield developments; not live, IT, leased, utilized or billed load", "secured_gross_grid_capacity_mw_more_than": 140, "unlisted_development_context": {"Aalsmeer_phase_2_connection_target": "2027 Q1", "Aalsmeer_phase_2_mw": 2.4, "Amsterdam_2_second_room_mw": 2, "Amsterdam_2_second_room_target": "2027 H1", "Berlin": "former Berliner Zeitung print facility redevelopment; permits and design in progress", "Frankfurt_new_build_data_centers": 3, "Frankfurt_region_new_build_IT_load_mw": 16}}, "published_area_sqm": null, "record_granularity": "provider_facility_label_not_physical_building", "shared_page_area_sqm": 10800, "shared_page_capacity_mw": 7.3, "shared_page_group": "rotterdam_zestienhoven_1_2", "source_order": 9, "source_urls": ["https://www.northcdatacenters.com/en/northc-datacenters/rotterdam-zestienhoven/", "https://www.northcdatacenters.com/en/northc-datacenters/", "https://www.northcdatacenters.com/en/news/antin-completes-acquisition-of-northc-datacenters/", "https://www.northcdatacenters.com/en/news/fire-in-our-data-center-in-almere/", "https://www.northcdatacenters.com/nieuws/update-uitbreidingen-datacenter-april26/", "https://www.northcdatacenters.com/en/news/northc-group-to-build-new-high-tech-data-center-in-geneva-switzerland/", "https://www.northcdatacenters.com/en/news/new-data-center-uptown-basel-campus/", "https://www.northcdatacenters.com/en/news/northc-completes-acquisition-of-six-data-centers-from-colt-technology-services/", "https://www.northcdatacenters.com/en/cases/ai-startup-juvoly-relies-on-northc-for-sovereign-hosting/", "https://docs.nvidia.com/dgx/dgxb200-user-guide/introduction-to-dgxb200.html", "https://www.northcdatacenters.com/en/cases/legrand-and-northc-enable-ai-hpc/", "https://www.northcdatacenters.com/en/sustainability/"]}
{"accessed_on": "2026-07-19", "address": "High Tech Campus 53, 5656 AG Eindhoven", "country_code": "NL", "current_marketed_installed_electrical_capacity_mw": 2.4, "design_context": "Tier 4 standards", "facility_code": "NL_EINDHOVEN_1", "facility_label": "Eindhoven 1", "id": "northc_nl_eindhoven_1", "lifecycle_as_of_2026_07_19": "operating", "location_url": "https://www.northcdatacenters.com/en/northc-datacenters/eindhoven/", "market": "Eindhoven", "object_type": "ProviderPublishedDataCenterFacilityLabel", "operator": "NorthC", "osm_map_evidence": [{"boundary": "OSM point or footprint; not provider-certified lifecycle, capacity, ownership, tenant or revenue evidence.", "footprint_area_m2": null, "latitude": 51.407849, "longitude": 5.458767, "osm_name": "NorthC Datacenter Eindhoven", "osm_object_id": "osm_node_3918634315", "osm_operator": null, "source_url": "https://www.openstreetmap.org/node/3918634315"}], "portfolio_context": {"accelerators": {"Juvoly_at_undisclosed_Rotterdam_facility": {"B200_GPUs_per_system": 8, "NVIDIA_DGX_B200_systems": 2, "derived_B200_GPU_count": 16, "derived_total_GPU_memory_GB": 2880, "hardware_owner": "Juvoly_customer"}, "NorthC_owned_GPU_inventory": "undisclosed", "boundary": "The exact Rotterdam building, rack, network topology, utilization, power draw and NorthC service economics are undisclosed. Compatibility claims are not installed fleet counts.", "readiness_not_inventory": ["NVIDIA H100", "NVIDIA H200", "NVIDIA L40S", "NVIDIA DGX B200", "approximately 100 kW AI rack context"]}, "customers_more_than": 1600, "directory_facility_labels": 27, "environment": {"2030_PUE_goal_below": 1.2, "Groningen_hydrogen_boundary": "A 500 kW fuel-cell module and one-hydrogen-plus-one-diesel N+1 topology are disclosed, but publications cite both 39 t and more than 78 t CO2 avoided under apparently different scopes; neither is silently selected as one result.", "carbon_neutral_target_year": 2030, "current_fleet_measured_PUE_WUE_water_energy_and_emissions": "undisclosed", "dated_2019_PUE_baseline": 1.54, "green_electricity_claim_percent": 100, "heat_reuse_examples": ["Aalsmeer daycare, plant exporter and swimming pool", "Eindhoven High Tech Campus", "planned Rotterdam Schiebroek network for approximately 10,000 homes"]}, "former_Colt_additional_capacity_mw_more_than": 25, "former_Colt_sites_acquired": 6, "owner_reported_current_network_data_centers": 25, "ownership_and_finance": {"APG_regulatory_clearance": "European Commission joint-control clearance in June 2026; exact stake closing not confirmed in reviewed sources", "APG_stake_percent_agreed": 37.5, "current_completed_acquirer": "Antin Infrastructure Partners", "historical_DWS_financing_eur_million": [282, 125], "historical_financing_boundary": "The 2021 and 2023 financings cannot be added into current debt; the 2023 amount included cleaning down a EUR75m capex facility and EUR50m of near-term prefunding.", "seller": "DWS and minority shareholders", "standalone_revenue_operating_profit_EBITDA_net_income_capex_debt_cash_flow": "undisclosed", "transaction_price_and_enterprise_value": "undisclosed"}, "secured_grid_scope": "current facilities plus upcoming greenfield developments; not live, IT, leased, utilized or billed load", "secured_gross_grid_capacity_mw_more_than": 140, "unlisted_development_context": {"Aalsmeer_phase_2_connection_target": "2027 Q1", "Aalsmeer_phase_2_mw": 2.4, "Amsterdam_2_second_room_mw": 2, "Amsterdam_2_second_room_target": "2027 H1", "Berlin": "former Berliner Zeitung print facility redevelopment; permits and design in progress", "Frankfurt_new_build_data_centers": 3, "Frankfurt_region_new_build_IT_load_mw": 16}}, "published_area_sqm": 2500, "record_granularity": "provider_facility_label_not_physical_building", "source_order": 10, "source_urls": ["https://www.northcdatacenters.com/en/northc-datacenters/eindhoven/", "https://www.northcdatacenters.com/en/northc-datacenters/", "https://www.northcdatacenters.com/en/news/antin-completes-acquisition-of-northc-datacenters/", "https://www.northcdatacenters.com/en/news/fire-in-our-data-center-in-almere/", "https://www.northcdatacenters.com/nieuws/update-uitbreidingen-datacenter-april26/", "https://www.northcdatacenters.com/en/news/northc-group-to-build-new-high-tech-data-center-in-geneva-switzerland/", "https://www.northcdatacenters.com/en/news/new-data-center-uptown-basel-campus/", "https://www.northcdatacenters.com/en/news/northc-completes-acquisition-of-six-data-centers-from-colt-technology-services/", "https://www.northcdatacenters.com/en/cases/ai-startup-juvoly-relies-on-northc-for-sovereign-hosting/", "https://docs.nvidia.com/dgx/dgxb200-user-guide/introduction-to-dgxb200.html", "https://www.northcdatacenters.com/en/cases/legrand-and-northc-enable-ai-hpc/", "https://www.northcdatacenters.com/en/sustainability/"]}
{"accessed_on": "2026-07-19", "address": "De Schakel 35, 5651 GH Eindhoven", "country_code": "NL", "current_marketed_installed_electrical_capacity_mw": 4.5, "expansion_boundary": "A separate 1.5 MW expansion was expected at end-May 2026, but completion was not independently confirmed in the reviewed current evidence.", "facility_code": "NL_EINDHOVEN_2", "facility_label": "Eindhoven 2", "id": "northc_nl_eindhoven_2", "lifecycle_as_of_2026_07_19": "operating_with_recent_expansion_status_unconfirmed", "location_url": "https://www.northcdatacenters.com/en/northc-datacenters/eindhoven-2/", "market": "Eindhoven", "object_type": "ProviderPublishedDataCenterFacilityLabel", "operator": "NorthC", "osm_map_evidence": [{"boundary": "OSM point or footprint; not provider-certified lifecycle, capacity, ownership, tenant or revenue evidence.", "footprint_area_m2": null, "latitude": 51.475948, "longitude": 5.406354, "osm_name": "NorthC Datacenter Eindhoven 2", "osm_object_id": "osm_node_11426879977", "osm_operator": null, "source_url": "https://www.openstreetmap.org/node/11426879977"}], "portfolio_context": {"accelerators": {"Juvoly_at_undisclosed_Rotterdam_facility": {"B200_GPUs_per_system": 8, "NVIDIA_DGX_B200_systems": 2, "derived_B200_GPU_count": 16, "derived_total_GPU_memory_GB": 2880, "hardware_owner": "Juvoly_customer"}, "NorthC_owned_GPU_inventory": "undisclosed", "boundary": "The exact Rotterdam building, rack, network topology, utilization, power draw and NorthC service economics are undisclosed. Compatibility claims are not installed fleet counts.", "readiness_not_inventory": ["NVIDIA H100", "NVIDIA H200", "NVIDIA L40S", "NVIDIA DGX B200", "approximately 100 kW AI rack context"]}, "customers_more_than": 1600, "directory_facility_labels": 27, "environment": {"2030_PUE_goal_below": 1.2, "Groningen_hydrogen_boundary": "A 500 kW fuel-cell module and one-hydrogen-plus-one-diesel N+1 topology are disclosed, but publications cite both 39 t and more than 78 t CO2 avoided under apparently different scopes; neither is silently selected as one result.", "carbon_neutral_target_year": 2030, "current_fleet_measured_PUE_WUE_water_energy_and_emissions": "undisclosed", "dated_2019_PUE_baseline": 1.54, "green_electricity_claim_percent": 100, "heat_reuse_examples": ["Aalsmeer daycare, plant exporter and swimming pool", "Eindhoven High Tech Campus", "planned Rotterdam Schiebroek network for approximately 10,000 homes"]}, "former_Colt_additional_capacity_mw_more_than": 25, "former_Colt_sites_acquired": 6, "owner_reported_current_network_data_centers": 25, "ownership_and_finance": {"APG_regulatory_clearance": "European Commission joint-control clearance in June 2026; exact stake closing not confirmed in reviewed sources", "APG_stake_percent_agreed": 37.5, "current_completed_acquirer": "Antin Infrastructure Partners", "historical_DWS_financing_eur_million": [282, 125], "historical_financing_boundary": "The 2021 and 2023 financings cannot be added into current debt; the 2023 amount included cleaning down a EUR75m capex facility and EUR50m of near-term prefunding.", "seller": "DWS and minority shareholders", "standalone_revenue_operating_profit_EBITDA_net_income_capex_debt_cash_flow": "undisclosed", "transaction_price_and_enterprise_value": "undisclosed"}, "secured_grid_scope": "current facilities plus upcoming greenfield developments; not live, IT, leased, utilized or billed load", "secured_gross_grid_capacity_mw_more_than": 140, "unlisted_development_context": {"Aalsmeer_phase_2_connection_target": "2027 Q1", "Aalsmeer_phase_2_mw": 2.4, "Amsterdam_2_second_room_mw": 2, "Amsterdam_2_second_room_target": "2027 H1", "Berlin": "former Berliner Zeitung print facility redevelopment; permits and design in progress", "Frankfurt_new_build_data_centers": 3, "Frankfurt_region_new_build_IT_load_mw": 16}}, "published_area_sqm": 4000, "record_granularity": "provider_facility_label_not_physical_building", "source_order": 11, "source_urls": ["https://www.northcdatacenters.com/en/northc-datacenters/eindhoven-2/", "https://www.northcdatacenters.com/en/northc-datacenters/", "https://www.northcdatacenters.com/en/news/antin-completes-acquisition-of-northc-datacenters/", "https://www.northcdatacenters.com/en/news/fire-in-our-data-center-in-almere/", "https://www.northcdatacenters.com/nieuws/update-uitbreidingen-datacenter-april26/", "https://www.northcdatacenters.com/en/news/northc-group-to-build-new-high-tech-data-center-in-geneva-switzerland/", "https://www.northcdatacenters.com/en/news/new-data-center-uptown-basel-campus/", "https://www.northcdatacenters.com/en/news/northc-completes-acquisition-of-six-data-centers-from-colt-technology-services/", "https://www.northcdatacenters.com/en/cases/ai-startup-juvoly-relies-on-northc-for-sovereign-hosting/", "https://docs.nvidia.com/dgx/dgxb200-user-guide/introduction-to-dgxb200.html", "https://www.northcdatacenters.com/en/cases/legrand-and-northc-enable-ai-hpc/", "https://www.northcdatacenters.com/en/sustainability/"]}
{"accessed_on": "2026-07-19", "address": "Liverpoolweg 10, 9744 TW Groningen", "country_code": "NL", "current_marketed_installed_electrical_capacity_mw": 1.2, "equipment": {"UPS": "N+1", "cooling": "direct cooling; 7 LSV units with redundant cooling", "generator": "2N", "utility": "2 x 20 kV, N+1 shared context"}, "facility_code": "NL_GRONINGEN_1", "facility_label": "Groningen 1", "id": "northc_nl_groningen_1", "lifecycle_as_of_2026_07_19": "operating", "location_url": "https://www.northcdatacenters.com/en/northc-datacenters/groningen/", "market": "Groningen", "object_type": "ProviderPublishedDataCenterFacilityLabel", "operator": "NorthC", "osm_map_evidence": [{"boundary": "OSM point or footprint; not provider-certified lifecycle, capacity, ownership, tenant or revenue evidence. The object represents a shared two-label page or campus and is attached once to avoid double counting.", "footprint_area_m2": 8687.434, "latitude": 53.2072953, "longitude": 6.4738988, "osm_name": "NorthC Data center Groningen", "osm_object_id": "osm_way_1081886104", "osm_operator": null, "source_url": "https://www.openstreetmap.org/way/1081886104"}], "portfolio_context": {"accelerators": {"Juvoly_at_undisclosed_Rotterdam_facility": {"B200_GPUs_per_system": 8, "NVIDIA_DGX_B200_systems": 2, "derived_B200_GPU_count": 16, "derived_total_GPU_memory_GB": 2880, "hardware_owner": "Juvoly_customer"}, "NorthC_owned_GPU_inventory": "undisclosed", "boundary": "The exact Rotterdam building, rack, network topology, utilization, power draw and NorthC service economics are undisclosed. Compatibility claims are not installed fleet counts.", "readiness_not_inventory": ["NVIDIA H100", "NVIDIA H200", "NVIDIA L40S", "NVIDIA DGX B200", "approximately 100 kW AI rack context"]}, "customers_more_than": 1600, "directory_facility_labels": 27, "environment": {"2030_PUE_goal_below": 1.2, "Groningen_hydrogen_boundary": "A 500 kW fuel-cell module and one-hydrogen-plus-one-diesel N+1 topology are disclosed, but publications cite both 39 t and more than 78 t CO2 avoided under apparently different scopes; neither is silently selected as one result.", "carbon_neutral_target_year": 2030, "current_fleet_measured_PUE_WUE_water_energy_and_emissions": "undisclosed", "dated_2019_PUE_baseline": 1.54, "green_electricity_claim_percent": 100, "heat_reuse_examples": ["Aalsmeer daycare, plant exporter and swimming pool", "Eindhoven High Tech Campus", "planned Rotterdam Schiebroek network for approximately 10,000 homes"]}, "former_Colt_additional_capacity_mw_more_than": 25, "former_Colt_sites_acquired": 6, "owner_reported_current_network_data_centers": 25, "ownership_and_finance": {"APG_regulatory_clearance": "European Commission joint-control clearance in June 2026; exact stake closing not confirmed in reviewed sources", "APG_stake_percent_agreed": 37.5, "current_completed_acquirer": "Antin Infrastructure Partners", "historical_DWS_financing_eur_million": [282, 125], "historical_financing_boundary": "The 2021 and 2023 financings cannot be added into current debt; the 2023 amount included cleaning down a EUR75m capex facility and EUR50m of near-term prefunding.", "seller": "DWS and minority shareholders", "standalone_revenue_operating_profit_EBITDA_net_income_capex_debt_cash_flow": "undisclosed", "transaction_price_and_enterprise_value": "undisclosed"}, "secured_grid_scope": "current facilities plus upcoming greenfield developments; not live, IT, leased, utilized or billed load", "secured_gross_grid_capacity_mw_more_than": 140, "unlisted_development_context": {"Aalsmeer_phase_2_connection_target": "2027 Q1", "Aalsmeer_phase_2_mw": 2.4, "Amsterdam_2_second_room_mw": 2, "Amsterdam_2_second_room_target": "2027 H1", "Berlin": "former Berliner Zeitung print facility redevelopment; permits and design in progress", "Frankfurt_new_build_data_centers": 3, "Frankfurt_region_new_build_IT_load_mw": 16}}, "published_area_sqm": null, "record_granularity": "provider_facility_label_not_physical_building", "shared_page_area_sqm": 5300, "shared_page_group": "groningen_1_2", "source_order": 12, "source_urls": ["https://www.northcdatacenters.com/en/northc-datacenters/groningen/", "https://www.northcdatacenters.com/en/northc-datacenters/", "https://www.northcdatacenters.com/en/news/antin-completes-acquisition-of-northc-datacenters/", "https://www.northcdatacenters.com/en/news/fire-in-our-data-center-in-almere/", "https://www.northcdatacenters.com/nieuws/update-uitbreidingen-datacenter-april26/", "https://www.northcdatacenters.com/en/news/northc-group-to-build-new-high-tech-data-center-in-geneva-switzerland/", "https://www.northcdatacenters.com/en/news/new-data-center-uptown-basel-campus/", "https://www.northcdatacenters.com/en/news/northc-completes-acquisition-of-six-data-centers-from-colt-technology-services/", "https://www.northcdatacenters.com/en/cases/ai-startup-juvoly-relies-on-northc-for-sovereign-hosting/", "https://docs.nvidia.com/dgx/dgxb200-user-guide/introduction-to-dgxb200.html", "https://www.northcdatacenters.com/en/cases/legrand-and-northc-enable-ai-hpc/", "https://www.northcdatacenters.com/en/sustainability/"]}
{"accessed_on": "2026-07-19", "address": "Liverpoolweg 10, 9744 TW Groningen", "country_code": "NL", "current_marketed_installed_electrical_capacity_mw": 1.5, "equipment": {"UPS": "N+1", "cooling": "redundant chilled-water free cooling with four cooling systems, N+1", "generator": "N+1 with one hydrogen fuel cell and one diesel generator", "utility": "2 x 20 kV, N+1 shared context"}, "facility_code": "NL_GRONINGEN_2", "facility_label": "Groningen 2", "id": "northc_nl_groningen_2", "lifecycle_as_of_2026_07_19": "operating", "location_url": "https://www.northcdatacenters.com/en/northc-datacenters/groningen/", "market": "Groningen", "object_type": "ProviderPublishedDataCenterFacilityLabel", "operator": "NorthC", "osm_map_evidence": [], "portfolio_context": {"accelerators": {"Juvoly_at_undisclosed_Rotterdam_facility": {"B200_GPUs_per_system": 8, "NVIDIA_DGX_B200_systems": 2, "derived_B200_GPU_count": 16, "derived_total_GPU_memory_GB": 2880, "hardware_owner": "Juvoly_customer"}, "NorthC_owned_GPU_inventory": "undisclosed", "boundary": "The exact Rotterdam building, rack, network topology, utilization, power draw and NorthC service economics are undisclosed. Compatibility claims are not installed fleet counts.", "readiness_not_inventory": ["NVIDIA H100", "NVIDIA H200", "NVIDIA L40S", "NVIDIA DGX B200", "approximately 100 kW AI rack context"]}, "customers_more_than": 1600, "directory_facility_labels": 27, "environment": {"2030_PUE_goal_below": 1.2, "Groningen_hydrogen_boundary": "A 500 kW fuel-cell module and one-hydrogen-plus-one-diesel N+1 topology are disclosed, but publications cite both 39 t and more than 78 t CO2 avoided under apparently different scopes; neither is silently selected as one result.", "carbon_neutral_target_year": 2030, "current_fleet_measured_PUE_WUE_water_energy_and_emissions": "undisclosed", "dated_2019_PUE_baseline": 1.54, "green_electricity_claim_percent": 100, "heat_reuse_examples": ["Aalsmeer daycare, plant exporter and swimming pool", "Eindhoven High Tech Campus", "planned Rotterdam Schiebroek network for approximately 10,000 homes"]}, "former_Colt_additional_capacity_mw_more_than": 25, "former_Colt_sites_acquired": 6, "owner_reported_current_network_data_centers": 25, "ownership_and_finance": {"APG_regulatory_clearance": "European Commission joint-control clearance in June 2026; exact stake closing not confirmed in reviewed sources", "APG_stake_percent_agreed": 37.5, "current_completed_acquirer": "Antin Infrastructure Partners", "historical_DWS_financing_eur_million": [282, 125], "historical_financing_boundary": "The 2021 and 2023 financings cannot be added into current debt; the 2023 amount included cleaning down a EUR75m capex facility and EUR50m of near-term prefunding.", "seller": "DWS and minority shareholders", "standalone_revenue_operating_profit_EBITDA_net_income_capex_debt_cash_flow": "undisclosed", "transaction_price_and_enterprise_value": "undisclosed"}, "secured_grid_scope": "current facilities plus upcoming greenfield developments; not live, IT, leased, utilized or billed load", "secured_gross_grid_capacity_mw_more_than": 140, "unlisted_development_context": {"Aalsmeer_phase_2_connection_target": "2027 Q1", "Aalsmeer_phase_2_mw": 2.4, "Amsterdam_2_second_room_mw": 2, "Amsterdam_2_second_room_target": "2027 H1", "Berlin": "former Berliner Zeitung print facility redevelopment; permits and design in progress", "Frankfurt_new_build_data_centers": 3, "Frankfurt_region_new_build_IT_load_mw": 16}}, "published_area_sqm": null, "record_granularity": "provider_facility_label_not_physical_building", "shared_page_area_sqm": 5300, "shared_page_group": "groningen_1_2", "source_order": 13, "source_urls": ["https://www.northcdatacenters.com/en/northc-datacenters/groningen/", "https://www.northcdatacenters.com/en/northc-datacenters/", "https://www.northcdatacenters.com/en/news/antin-completes-acquisition-of-northc-datacenters/", "https://www.northcdatacenters.com/en/news/fire-in-our-data-center-in-almere/", "https://www.northcdatacenters.com/nieuws/update-uitbreidingen-datacenter-april26/", "https://www.northcdatacenters.com/en/news/northc-group-to-build-new-high-tech-data-center-in-geneva-switzerland/", "https://www.northcdatacenters.com/en/news/new-data-center-uptown-basel-campus/", "https://www.northcdatacenters.com/en/news/northc-completes-acquisition-of-six-data-centers-from-colt-technology-services/", "https://www.northcdatacenters.com/en/cases/ai-startup-juvoly-relies-on-northc-for-sovereign-hosting/", "https://docs.nvidia.com/dgx/dgxb200-user-guide/introduction-to-dgxb200.html", "https://www.northcdatacenters.com/en/cases/legrand-and-northc-enable-ai-hpc/", "https://www.northcdatacenters.com/en/sustainability/"]}
{"accessed_on": "2026-07-19", "address": "Frieslandhaven 6, 3433 PC Nieuwegein", "country_code": "NL", "current_marketed_installed_electrical_capacity_mw": 2.5, "facility_code": "NL_NIEUWEGEIN", "facility_label": "Nieuwegein", "id": "northc_nl_nieuwegein", "lifecycle_as_of_2026_07_19": "operating", "location_url": "https://www.northcdatacenters.com/en/northc-datacenters/nieuwegein/", "market": "Nieuwegein", "object_type": "ProviderPublishedDataCenterFacilityLabel", "operator": "NorthC", "osm_map_evidence": [{"boundary": "OSM point or footprint; not provider-certified lifecycle, capacity, ownership, tenant or revenue evidence.", "footprint_area_m2": null, "latitude": 52.018355, "longitude": 5.104784, "osm_name": "NorthC Nieuwegein", "osm_object_id": "osm_node_13574644223", "osm_operator": "NorthC", "source_url": "https://www.openstreetmap.org/node/13574644223"}], "portfolio_context": {"accelerators": {"Juvoly_at_undisclosed_Rotterdam_facility": {"B200_GPUs_per_system": 8, "NVIDIA_DGX_B200_systems": 2, "derived_B200_GPU_count": 16, "derived_total_GPU_memory_GB": 2880, "hardware_owner": "Juvoly_customer"}, "NorthC_owned_GPU_inventory": "undisclosed", "boundary": "The exact Rotterdam building, rack, network topology, utilization, power draw and NorthC service economics are undisclosed. Compatibility claims are not installed fleet counts.", "readiness_not_inventory": ["NVIDIA H100", "NVIDIA H200", "NVIDIA L40S", "NVIDIA DGX B200", "approximately 100 kW AI rack context"]}, "customers_more_than": 1600, "directory_facility_labels": 27, "environment": {"2030_PUE_goal_below": 1.2, "Groningen_hydrogen_boundary": "A 500 kW fuel-cell module and one-hydrogen-plus-one-diesel N+1 topology are disclosed, but publications cite both 39 t and more than 78 t CO2 avoided under apparently different scopes; neither is silently selected as one result.", "carbon_neutral_target_year": 2030, "current_fleet_measured_PUE_WUE_water_energy_and_emissions": "undisclosed", "dated_2019_PUE_baseline": 1.54, "green_electricity_claim_percent": 100, "heat_reuse_examples": ["Aalsmeer daycare, plant exporter and swimming pool", "Eindhoven High Tech Campus", "planned Rotterdam Schiebroek network for approximately 10,000 homes"]}, "former_Colt_additional_capacity_mw_more_than": 25, "former_Colt_sites_acquired": 6, "owner_reported_current_network_data_centers": 25, "ownership_and_finance": {"APG_regulatory_clearance": "European Commission joint-control clearance in June 2026; exact stake closing not confirmed in reviewed sources", "APG_stake_percent_agreed": 37.5, "current_completed_acquirer": "Antin Infrastructure Partners", "historical_DWS_financing_eur_million": [282, 125], "historical_financing_boundary": "The 2021 and 2023 financings cannot be added into current debt; the 2023 amount included cleaning down a EUR75m capex facility and EUR50m of near-term prefunding.", "seller": "DWS and minority shareholders", "standalone_revenue_operating_profit_EBITDA_net_income_capex_debt_cash_flow": "undisclosed", "transaction_price_and_enterprise_value": "undisclosed"}, "secured_grid_scope": "current facilities plus upcoming greenfield developments; not live, IT, leased, utilized or billed load", "secured_gross_grid_capacity_mw_more_than": 140, "unlisted_development_context": {"Aalsmeer_phase_2_connection_target": "2027 Q1", "Aalsmeer_phase_2_mw": 2.4, "Amsterdam_2_second_room_mw": 2, "Amsterdam_2_second_room_target": "2027 H1", "Berlin": "former Berliner Zeitung print facility redevelopment; permits and design in progress", "Frankfurt_new_build_data_centers": 3, "Frankfurt_region_new_build_IT_load_mw": 16}}, "published_area_sqm": 8000, "record_granularity": "provider_facility_label_not_physical_building", "source_order": 14, "source_urls": ["https://www.northcdatacenters.com/en/northc-datacenters/nieuwegein/", "https://www.northcdatacenters.com/en/northc-datacenters/", "https://www.northcdatacenters.com/en/news/antin-completes-acquisition-of-northc-datacenters/", "https://www.northcdatacenters.com/en/news/fire-in-our-data-center-in-almere/", "https://www.northcdatacenters.com/nieuws/update-uitbreidingen-datacenter-april26/", "https://www.northcdatacenters.com/en/news/northc-group-to-build-new-high-tech-data-center-in-geneva-switzerland/", "https://www.northcdatacenters.com/en/news/new-data-center-uptown-basel-campus/", "https://www.northcdatacenters.com/en/news/northc-completes-acquisition-of-six-data-centers-from-colt-technology-services/", "https://www.northcdatacenters.com/en/cases/ai-startup-juvoly-relies-on-northc-for-sovereign-hosting/", "https://docs.nvidia.com/dgx/dgxb200-user-guide/introduction-to-dgxb200.html", "https://www.northcdatacenters.com/en/cases/legrand-and-northc-enable-ai-hpc/", "https://www.northcdatacenters.com/en/sustainability/"]}
{"accessed_on": "2026-07-19", "address": "Gradestraße 60, 12347 Berlin", "country_code": "DE", "current_marketed_installed_electrical_capacity_mw": 0.9, "equipment": {"cooling_density_w_per_m2_current_to_future": [750, 2400], "current_power": "single feeds; factsheet lists UPS systems 4 MW and Tier 2 generators 2 x 2 MVA", "future_power": "distributed redundant feeds; UPS 5 MW; Tier 3 generators 3 x 2 MVA"}, "facility_code": "DE_BERLIN_2", "facility_label": "Berlin 2", "future_marketed_capacity_mw": 4, "id": "northc_de_berlin_2", "lifecycle_as_of_2026_07_19": "operating_with_upgrade", "location_url": "https://www.northcdatacenters.com/en/northc-datacenters/berlin-2/", "market": "Berlin", "object_type": "ProviderPublishedDataCenterFacilityLabel", "operator": "NorthC", "osm_map_evidence": [{"boundary": "OSM point or footprint; not provider-certified lifecycle, capacity, ownership, tenant or revenue evidence.", "footprint_area_m2": 3435.875, "latitude": 52.4528683, "longitude": 13.4284007, "osm_name": "NorthC Berlin 2", "osm_object_id": "osm_way_195293320", "osm_operator": "NorthC", "source_url": "https://www.openstreetmap.org/way/195293320"}], "portfolio_context": {"accelerators": {"Juvoly_at_undisclosed_Rotterdam_facility": {"B200_GPUs_per_system": 8, "NVIDIA_DGX_B200_systems": 2, "derived_B200_GPU_count": 16, "derived_total_GPU_memory_GB": 2880, "hardware_owner": "Juvoly_customer"}, "NorthC_owned_GPU_inventory": "undisclosed", "boundary": "The exact Rotterdam building, rack, network topology, utilization, power draw and NorthC service economics are undisclosed. Compatibility claims are not installed fleet counts.", "readiness_not_inventory": ["NVIDIA H100", "NVIDIA H200", "NVIDIA L40S", "NVIDIA DGX B200", "approximately 100 kW AI rack context"]}, "customers_more_than": 1600, "directory_facility_labels": 27, "environment": {"2030_PUE_goal_below": 1.2, "Groningen_hydrogen_boundary": "A 500 kW fuel-cell module and one-hydrogen-plus-one-diesel N+1 topology are disclosed, but publications cite both 39 t and more than 78 t CO2 avoided under apparently different scopes; neither is silently selected as one result.", "carbon_neutral_target_year": 2030, "current_fleet_measured_PUE_WUE_water_energy_and_emissions": "undisclosed", "dated_2019_PUE_baseline": 1.54, "green_electricity_claim_percent": 100, "heat_reuse_examples": ["Aalsmeer daycare, plant exporter and swimming pool", "Eindhoven High Tech Campus", "planned Rotterdam Schiebroek network for approximately 10,000 homes"]}, "former_Colt_additional_capacity_mw_more_than": 25, "former_Colt_sites_acquired": 6, "owner_reported_current_network_data_centers": 25, "ownership_and_finance": {"APG_regulatory_clearance": "European Commission joint-control clearance in June 2026; exact stake closing not confirmed in reviewed sources", "APG_stake_percent_agreed": 37.5, "current_completed_acquirer": "Antin Infrastructure Partners", "historical_DWS_financing_eur_million": [282, 125], "historical_financing_boundary": "The 2021 and 2023 financings cannot be added into current debt; the 2023 amount included cleaning down a EUR75m capex facility and EUR50m of near-term prefunding.", "seller": "DWS and minority shareholders", "standalone_revenue_operating_profit_EBITDA_net_income_capex_debt_cash_flow": "undisclosed", "transaction_price_and_enterprise_value": "undisclosed"}, "secured_grid_scope": "current facilities plus upcoming greenfield developments; not live, IT, leased, utilized or billed load", "secured_gross_grid_capacity_mw_more_than": 140, "unlisted_development_context": {"Aalsmeer_phase_2_connection_target": "2027 Q1", "Aalsmeer_phase_2_mw": 2.4, "Amsterdam_2_second_room_mw": 2, "Amsterdam_2_second_room_target": "2027 H1", "Berlin": "former Berliner Zeitung print facility redevelopment; permits and design in progress", "Frankfurt_new_build_data_centers": 3, "Frankfurt_region_new_build_IT_load_mw": 16}}, "published_area_sqm": null, "record_granularity": "provider_facility_label_not_physical_building", "source_anomaly": "The factsheet's current 4 MW UPS figure exceeds its 0.9 MW installed-electrical headline and is retained without correction.", "source_order": 15, "source_urls": ["https://www.northcdatacenters.com/en/northc-datacenters/berlin-2/", "https://www.northcdatacenters.com/en/northc-datacenters/", "https://www.northcdatacenters.com/en/news/antin-completes-acquisition-of-northc-datacenters/", "https://www.northcdatacenters.com/en/news/fire-in-our-data-center-in-almere/", "https://www.northcdatacenters.com/nieuws/update-uitbreidingen-datacenter-april26/", "https://www.northcdatacenters.com/en/news/northc-group-to-build-new-high-tech-data-center-in-geneva-switzerland/", "https://www.northcdatacenters.com/en/news/new-data-center-uptown-basel-campus/", "https://www.northcdatacenters.com/en/news/northc-completes-acquisition-of-six-data-centers-from-colt-technology-services/", "https://www.northcdatacenters.com/en/cases/ai-startup-juvoly-relies-on-northc-for-sovereign-hosting/", "https://docs.nvidia.com/dgx/dgxb200-user-guide/introduction-to-dgxb200.html", "https://www.northcdatacenters.com/en/cases/legrand-and-northc-enable-ai-hpc/", "https://www.northcdatacenters.com/en/sustainability/"]}
{"accessed_on": "2026-07-19", "address": "In der Steele 37A, 40559 Düsseldorf", "country_code": "DE", "current_marketed_installed_electrical_capacity_mw": 1.3, "equipment": {"cooling_density_w_per_m2_current_to_future": [750, 2400], "current_power": "single feeds; UPS 1 MW; Tier 2 generator 1 x 2.5 MVA", "future_power": "distributed redundant feeds; UPS 6 MW; Tier 3 generators 3 x 2.5 MVA"}, "facility_code": "DE_DUSSELDORF", "facility_label": "Düsseldorf", "future_marketed_capacity_mw": 6, "id": "northc_de_dusseldorf", "lifecycle_as_of_2026_07_19": "operating_with_upgrade", "location_url": "https://www.northcdatacenters.com/en/northc-datacenters/dusseldorf/", "market": "Düsseldorf", "object_type": "ProviderPublishedDataCenterFacilityLabel", "operator": "NorthC", "osm_map_evidence": [{"boundary": "OSM point or footprint; not provider-certified lifecycle, capacity, ownership, tenant or revenue evidence.", "footprint_area_m2": null, "latitude": 51.187938, "longitude": 6.867535, "osm_name": "NorthC Düsseldorf 1", "osm_object_id": "osm_node_13574591148", "osm_operator": "NorthC", "source_url": "https://www.openstreetmap.org/node/13574591148"}], "portfolio_context": {"accelerators": {"Juvoly_at_undisclosed_Rotterdam_facility": {"B200_GPUs_per_system": 8, "NVIDIA_DGX_B200_systems": 2, "derived_B200_GPU_count": 16, "derived_total_GPU_memory_GB": 2880, "hardware_owner": "Juvoly_customer"}, "NorthC_owned_GPU_inventory": "undisclosed", "boundary": "The exact Rotterdam building, rack, network topology, utilization, power draw and NorthC service economics are undisclosed. Compatibility claims are not installed fleet counts.", "readiness_not_inventory": ["NVIDIA H100", "NVIDIA H200", "NVIDIA L40S", "NVIDIA DGX B200", "approximately 100 kW AI rack context"]}, "customers_more_than": 1600, "directory_facility_labels": 27, "environment": {"2030_PUE_goal_below": 1.2, "Groningen_hydrogen_boundary": "A 500 kW fuel-cell module and one-hydrogen-plus-one-diesel N+1 topology are disclosed, but publications cite both 39 t and more than 78 t CO2 avoided under apparently different scopes; neither is silently selected as one result.", "carbon_neutral_target_year": 2030, "current_fleet_measured_PUE_WUE_water_energy_and_emissions": "undisclosed", "dated_2019_PUE_baseline": 1.54, "green_electricity_claim_percent": 100, "heat_reuse_examples": ["Aalsmeer daycare, plant exporter and swimming pool", "Eindhoven High Tech Campus", "planned Rotterdam Schiebroek network for approximately 10,000 homes"]}, "former_Colt_additional_capacity_mw_more_than": 25, "former_Colt_sites_acquired": 6, "owner_reported_current_network_data_centers": 25, "ownership_and_finance": {"APG_regulatory_clearance": "European Commission joint-control clearance in June 2026; exact stake closing not confirmed in reviewed sources", "APG_stake_percent_agreed": 37.5, "current_completed_acquirer": "Antin Infrastructure Partners", "historical_DWS_financing_eur_million": [282, 125], "historical_financing_boundary": "The 2021 and 2023 financings cannot be added into current debt; the 2023 amount included cleaning down a EUR75m capex facility and EUR50m of near-term prefunding.", "seller": "DWS and minority shareholders", "standalone_revenue_operating_profit_EBITDA_net_income_capex_debt_cash_flow": "undisclosed", "transaction_price_and_enterprise_value": "undisclosed"}, "secured_grid_scope": "current facilities plus upcoming greenfield developments; not live, IT, leased, utilized or billed load", "secured_gross_grid_capacity_mw_more_than": 140, "unlisted_development_context": {"Aalsmeer_phase_2_connection_target": "2027 Q1", "Aalsmeer_phase_2_mw": 2.4, "Amsterdam_2_second_room_mw": 2, "Amsterdam_2_second_room_target": "2027 H1", "Berlin": "former Berliner Zeitung print facility redevelopment; permits and design in progress", "Frankfurt_new_build_data_centers": 3, "Frankfurt_region_new_build_IT_load_mw": 16}}, "published_area_sqm": null, "record_granularity": "provider_facility_label_not_physical_building", "source_order": 16, "source_urls": ["https://www.northcdatacenters.com/en/northc-datacenters/dusseldorf/", "https://www.northcdatacenters.com/en/northc-datacenters/", "https://www.northcdatacenters.com/en/news/antin-completes-acquisition-of-northc-datacenters/", "https://www.northcdatacenters.com/en/news/fire-in-our-data-center-in-almere/", "https://www.northcdatacenters.com/nieuws/update-uitbreidingen-datacenter-april26/", "https://www.northcdatacenters.com/en/news/northc-group-to-build-new-high-tech-data-center-in-geneva-switzerland/", "https://www.northcdatacenters.com/en/news/new-data-center-uptown-basel-campus/", "https://www.northcdatacenters.com/en/news/northc-completes-acquisition-of-six-data-centers-from-colt-technology-services/", "https://www.northcdatacenters.com/en/cases/ai-startup-juvoly-relies-on-northc-for-sovereign-hosting/", "https://docs.nvidia.com/dgx/dgxb200-user-guide/introduction-to-dgxb200.html", "https://www.northcdatacenters.com/en/cases/legrand-and-northc-enable-ai-hpc/", "https://www.northcdatacenters.com/en/sustainability/"]}
{"accessed_on": "2026-07-19", "address": "Rüsselsheimer Straße 22, 60326 Frankfurt", "country_code": "DE", "current_marketed_installed_electrical_capacity_mw": 0.9, "equipment": {"cooling_density_w_per_m2_current_to_future": [750, 2400], "current_power": "single feeds; UPS 2 MW; Tier 2 generators 2 x 2 MVA", "future_power": "distributed redundant feeds; UPS 2 MW; Tier 3 generators 2 x 2 MVA"}, "facility_code": "DE_FRANKFURT_3", "facility_label": "Frankfurt 3", "future_marketed_capacity_mw": 1.3, "id": "northc_de_frankfurt_3", "lifecycle_as_of_2026_07_19": "operating_with_upgrade", "location_url": "https://www.northcdatacenters.com/en/northc-datacenters/frankfurt-3/", "market": "Frankfurt", "object_type": "ProviderPublishedDataCenterFacilityLabel", "operator": "NorthC", "osm_map_evidence": [{"boundary": "OSM point or footprint; not provider-certified lifecycle, capacity, ownership, tenant or revenue evidence.", "footprint_area_m2": 7030.007, "latitude": 50.1036247, "longitude": 8.619849, "osm_name": "NorthC Frankfurt 3", "osm_object_id": "osm_way_248865761", "osm_operator": "NorthC", "source_url": "https://www.openstreetmap.org/way/248865761"}], "portfolio_context": {"accelerators": {"Juvoly_at_undisclosed_Rotterdam_facility": {"B200_GPUs_per_system": 8, "NVIDIA_DGX_B200_systems": 2, "derived_B200_GPU_count": 16, "derived_total_GPU_memory_GB": 2880, "hardware_owner": "Juvoly_customer"}, "NorthC_owned_GPU_inventory": "undisclosed", "boundary": "The exact Rotterdam building, rack, network topology, utilization, power draw and NorthC service economics are undisclosed. Compatibility claims are not installed fleet counts.", "readiness_not_inventory": ["NVIDIA H100", "NVIDIA H200", "NVIDIA L40S", "NVIDIA DGX B200", "approximately 100 kW AI rack context"]}, "customers_more_than": 1600, "directory_facility_labels": 27, "environment": {"2030_PUE_goal_below": 1.2, "Groningen_hydrogen_boundary": "A 500 kW fuel-cell module and one-hydrogen-plus-one-diesel N+1 topology are disclosed, but publications cite both 39 t and more than 78 t CO2 avoided under apparently different scopes; neither is silently selected as one result.", "carbon_neutral_target_year": 2030, "current_fleet_measured_PUE_WUE_water_energy_and_emissions": "undisclosed", "dated_2019_PUE_baseline": 1.54, "green_electricity_claim_percent": 100, "heat_reuse_examples": ["Aalsmeer daycare, plant exporter and swimming pool", "Eindhoven High Tech Campus", "planned Rotterdam Schiebroek network for approximately 10,000 homes"]}, "former_Colt_additional_capacity_mw_more_than": 25, "former_Colt_sites_acquired": 6, "owner_reported_current_network_data_centers": 25, "ownership_and_finance": {"APG_regulatory_clearance": "European Commission joint-control clearance in June 2026; exact stake closing not confirmed in reviewed sources", "APG_stake_percent_agreed": 37.5, "current_completed_acquirer": "Antin Infrastructure Partners", "historical_DWS_financing_eur_million": [282, 125], "historical_financing_boundary": "The 2021 and 2023 financings cannot be added into current debt; the 2023 amount included cleaning down a EUR75m capex facility and EUR50m of near-term prefunding.", "seller": "DWS and minority shareholders", "standalone_revenue_operating_profit_EBITDA_net_income_capex_debt_cash_flow": "undisclosed", "transaction_price_and_enterprise_value": "undisclosed"}, "secured_grid_scope": "current facilities plus upcoming greenfield developments; not live, IT, leased, utilized or billed load", "secured_gross_grid_capacity_mw_more_than": 140, "unlisted_development_context": {"Aalsmeer_phase_2_connection_target": "2027 Q1", "Aalsmeer_phase_2_mw": 2.4, "Amsterdam_2_second_room_mw": 2, "Amsterdam_2_second_room_target": "2027 H1", "Berlin": "former Berliner Zeitung print facility redevelopment; permits and design in progress", "Frankfurt_new_build_data_centers": 3, "Frankfurt_region_new_build_IT_load_mw": 16}}, "published_area_sqm": null, "record_granularity": "provider_facility_label_not_physical_building", "source_order": 17, "source_urls": ["https://www.northcdatacenters.com/en/northc-datacenters/frankfurt-3/", "https://www.northcdatacenters.com/en/northc-datacenters/", "https://www.northcdatacenters.com/en/news/antin-completes-acquisition-of-northc-datacenters/", "https://www.northcdatacenters.com/en/news/fire-in-our-data-center-in-almere/", "https://www.northcdatacenters.com/nieuws/update-uitbreidingen-datacenter-april26/", "https://www.northcdatacenters.com/en/news/northc-group-to-build-new-high-tech-data-center-in-geneva-switzerland/", "https://www.northcdatacenters.com/en/news/new-data-center-uptown-basel-campus/", "https://www.northcdatacenters.com/en/news/northc-completes-acquisition-of-six-data-centers-from-colt-technology-services/", "https://www.northcdatacenters.com/en/cases/ai-startup-juvoly-relies-on-northc-for-sovereign-hosting/", "https://docs.nvidia.com/dgx/dgxb200-user-guide/introduction-to-dgxb200.html", "https://www.northcdatacenters.com/en/cases/legrand-and-northc-enable-ai-hpc/", "https://www.northcdatacenters.com/en/sustainability/"]}
{"accessed_on": "2026-07-19", "address": "Süderstraße 198, 20537 Hamburg", "country_code": "DE", "current_marketed_installed_electrical_capacity_mw": 1.17, "equipment": {"cooling_density_w_per_m2_current_to_future": [750, 2400], "current_power": "single feeds; Tier 2 generators 2 x 2 MVA", "future_power": "distributed redundant feeds; Tier 3 generators 4 x 2 MVA"}, "facility_code": "DE_HAMBURG", "facility_label": "Hamburg", "future_marketed_capacity_mw": 4.1, "id": "northc_de_hamburg", "lifecycle_as_of_2026_07_19": "operating_with_upgrade", "location_url": "https://www.northcdatacenters.com/en/northc-datacenters/hamburg/", "market": "Hamburg", "object_type": "ProviderPublishedDataCenterFacilityLabel", "operator": "NorthC", "osm_map_evidence": [{"boundary": "OSM point or footprint; not provider-certified lifecycle, capacity, ownership, tenant or revenue evidence.", "footprint_area_m2": 4286.476, "latitude": 53.5476279, "longitude": 10.0435287, "osm_name": "NorthC Hamburg 1", "osm_object_id": "osm_way_34990467", "osm_operator": "NorthC", "source_url": "https://www.openstreetmap.org/way/34990467"}], "portfolio_context": {"accelerators": {"Juvoly_at_undisclosed_Rotterdam_facility": {"B200_GPUs_per_system": 8, "NVIDIA_DGX_B200_systems": 2, "derived_B200_GPU_count": 16, "derived_total_GPU_memory_GB": 2880, "hardware_owner": "Juvoly_customer"}, "NorthC_owned_GPU_inventory": "undisclosed", "boundary": "The exact Rotterdam building, rack, network topology, utilization, power draw and NorthC service economics are undisclosed. Compatibility claims are not installed fleet counts.", "readiness_not_inventory": ["NVIDIA H100", "NVIDIA H200", "NVIDIA L40S", "NVIDIA DGX B200", "approximately 100 kW AI rack context"]}, "customers_more_than": 1600, "directory_facility_labels": 27, "environment": {"2030_PUE_goal_below": 1.2, "Groningen_hydrogen_boundary": "A 500 kW fuel-cell module and one-hydrogen-plus-one-diesel N+1 topology are disclosed, but publications cite both 39 t and more than 78 t CO2 avoided under apparently different scopes; neither is silently selected as one result.", "carbon_neutral_target_year": 2030, "current_fleet_measured_PUE_WUE_water_energy_and_emissions": "undisclosed", "dated_2019_PUE_baseline": 1.54, "green_electricity_claim_percent": 100, "heat_reuse_examples": ["Aalsmeer daycare, plant exporter and swimming pool", "Eindhoven High Tech Campus", "planned Rotterdam Schiebroek network for approximately 10,000 homes"]}, "former_Colt_additional_capacity_mw_more_than": 25, "former_Colt_sites_acquired": 6, "owner_reported_current_network_data_centers": 25, "ownership_and_finance": {"APG_regulatory_clearance": "European Commission joint-control clearance in June 2026; exact stake closing not confirmed in reviewed sources", "APG_stake_percent_agreed": 37.5, "current_completed_acquirer": "Antin Infrastructure Partners", "historical_DWS_financing_eur_million": [282, 125], "historical_financing_boundary": "The 2021 and 2023 financings cannot be added into current debt; the 2023 amount included cleaning down a EUR75m capex facility and EUR50m of near-term prefunding.", "seller": "DWS and minority shareholders", "standalone_revenue_operating_profit_EBITDA_net_income_capex_debt_cash_flow": "undisclosed", "transaction_price_and_enterprise_value": "undisclosed"}, "secured_grid_scope": "current facilities plus upcoming greenfield developments; not live, IT, leased, utilized or billed load", "secured_gross_grid_capacity_mw_more_than": 140, "unlisted_development_context": {"Aalsmeer_phase_2_connection_target": "2027 Q1", "Aalsmeer_phase_2_mw": 2.4, "Amsterdam_2_second_room_mw": 2, "Amsterdam_2_second_room_target": "2027 H1", "Berlin": "former Berliner Zeitung print facility redevelopment; permits and design in progress", "Frankfurt_new_build_data_centers": 3, "Frankfurt_region_new_build_IT_load_mw": 16}}, "published_area_sqm": null, "record_granularity": "provider_facility_label_not_physical_building", "source_order": 18, "source_urls": ["https://www.northcdatacenters.com/en/northc-datacenters/hamburg/", "https://www.northcdatacenters.com/en/northc-datacenters/", "https://www.northcdatacenters.com/en/news/antin-completes-acquisition-of-northc-datacenters/", "https://www.northcdatacenters.com/en/news/fire-in-our-data-center-in-almere/", "https://www.northcdatacenters.com/nieuws/update-uitbreidingen-datacenter-april26/", "https://www.northcdatacenters.com/en/news/northc-group-to-build-new-high-tech-data-center-in-geneva-switzerland/", "https://www.northcdatacenters.com/en/news/new-data-center-uptown-basel-campus/", "https://www.northcdatacenters.com/en/news/northc-completes-acquisition-of-six-data-centers-from-colt-technology-services/", "https://www.northcdatacenters.com/en/cases/ai-startup-juvoly-relies-on-northc-for-sovereign-hosting/", "https://docs.nvidia.com/dgx/dgxb200-user-guide/introduction-to-dgxb200.html", "https://www.northcdatacenters.com/en/cases/legrand-and-northc-enable-ai-hpc/", "https://www.northcdatacenters.com/en/sustainability/"]}
{"accessed_on": "2026-07-19", "address": "Balanstrasse 73 Building 23, 81541 Munich", "country_code": "DE", "current_marketed_installed_electrical_capacity_mw": 2, "facility_code": "DE_MUNICH_1", "facility_label": "Munich 1", "id": "northc_de_munich_1", "lifecycle_as_of_2026_07_19": "operating", "location_url": "https://www.northcdatacenters.com/en/northc-datacenters/munich/", "market": "Munich", "object_type": "ProviderPublishedDataCenterFacilityLabel", "operator": "NorthC", "osm_map_evidence": [{"boundary": "OSM point or footprint; not provider-certified lifecycle, capacity, ownership, tenant or revenue evidence.", "footprint_area_m2": null, "latitude": 48.119151, "longitude": 11.602177, "osm_name": "NorthC München 1", "osm_object_id": "osm_node_13574491231", "osm_operator": "NorthC", "source_url": "https://www.openstreetmap.org/node/13574491231"}], "portfolio_context": {"accelerators": {"Juvoly_at_undisclosed_Rotterdam_facility": {"B200_GPUs_per_system": 8, "NVIDIA_DGX_B200_systems": 2, "derived_B200_GPU_count": 16, "derived_total_GPU_memory_GB": 2880, "hardware_owner": "Juvoly_customer"}, "NorthC_owned_GPU_inventory": "undisclosed", "boundary": "The exact Rotterdam building, rack, network topology, utilization, power draw and NorthC service economics are undisclosed. Compatibility claims are not installed fleet counts.", "readiness_not_inventory": ["NVIDIA H100", "NVIDIA H200", "NVIDIA L40S", "NVIDIA DGX B200", "approximately 100 kW AI rack context"]}, "customers_more_than": 1600, "directory_facility_labels": 27, "environment": {"2030_PUE_goal_below": 1.2, "Groningen_hydrogen_boundary": "A 500 kW fuel-cell module and one-hydrogen-plus-one-diesel N+1 topology are disclosed, but publications cite both 39 t and more than 78 t CO2 avoided under apparently different scopes; neither is silently selected as one result.", "carbon_neutral_target_year": 2030, "current_fleet_measured_PUE_WUE_water_energy_and_emissions": "undisclosed", "dated_2019_PUE_baseline": 1.54, "green_electricity_claim_percent": 100, "heat_reuse_examples": ["Aalsmeer daycare, plant exporter and swimming pool", "Eindhoven High Tech Campus", "planned Rotterdam Schiebroek network for approximately 10,000 homes"]}, "former_Colt_additional_capacity_mw_more_than": 25, "former_Colt_sites_acquired": 6, "owner_reported_current_network_data_centers": 25, "ownership_and_finance": {"APG_regulatory_clearance": "European Commission joint-control clearance in June 2026; exact stake closing not confirmed in reviewed sources", "APG_stake_percent_agreed": 37.5, "current_completed_acquirer": "Antin Infrastructure Partners", "historical_DWS_financing_eur_million": [282, 125], "historical_financing_boundary": "The 2021 and 2023 financings cannot be added into current debt; the 2023 amount included cleaning down a EUR75m capex facility and EUR50m of near-term prefunding.", "seller": "DWS and minority shareholders", "standalone_revenue_operating_profit_EBITDA_net_income_capex_debt_cash_flow": "undisclosed", "transaction_price_and_enterprise_value": "undisclosed"}, "secured_grid_scope": "current facilities plus upcoming greenfield developments; not live, IT, leased, utilized or billed load", "secured_gross_grid_capacity_mw_more_than": 140, "unlisted_development_context": {"Aalsmeer_phase_2_connection_target": "2027 Q1", "Aalsmeer_phase_2_mw": 2.4, "Amsterdam_2_second_room_mw": 2, "Amsterdam_2_second_room_target": "2027 H1", "Berlin": "former Berliner Zeitung print facility redevelopment; permits and design in progress", "Frankfurt_new_build_data_centers": 3, "Frankfurt_region_new_build_IT_load_mw": 16}}, "published_area_sqm": 5000, "record_granularity": "provider_facility_label_not_physical_building", "source_order": 19, "source_urls": ["https://www.northcdatacenters.com/en/northc-datacenters/munich/", "https://www.northcdatacenters.com/en/northc-datacenters/", "https://www.northcdatacenters.com/en/news/antin-completes-acquisition-of-northc-datacenters/", "https://www.northcdatacenters.com/en/news/fire-in-our-data-center-in-almere/", "https://www.northcdatacenters.com/nieuws/update-uitbreidingen-datacenter-april26/", "https://www.northcdatacenters.com/en/news/northc-group-to-build-new-high-tech-data-center-in-geneva-switzerland/", "https://www.northcdatacenters.com/en/news/new-data-center-uptown-basel-campus/", "https://www.northcdatacenters.com/en/news/northc-completes-acquisition-of-six-data-centers-from-colt-technology-services/", "https://www.northcdatacenters.com/en/cases/ai-startup-juvoly-relies-on-northc-for-sovereign-hosting/", "https://docs.nvidia.com/dgx/dgxb200-user-guide/introduction-to-dgxb200.html", "https://www.northcdatacenters.com/en/cases/legrand-and-northc-enable-ai-hpc/", "https://www.northcdatacenters.com/en/sustainability/"]}
{"accessed_on": "2026-07-19", "address": "Wamslerstraße 8, 81829 Munich", "country_code": "DE", "current_marketed_installed_electrical_capacity_mw": 1.17, "equipment": {"current_power": "Tier 2 generators 2 x 2 MVA", "future_power": "Tier 3 generators 4 x 2 MVA"}, "facility_code": "DE_MUNICH_2", "facility_label": "Munich 2", "future_marketed_capacity_mw": 4.5, "id": "northc_de_munich_2", "lifecycle_as_of_2026_07_19": "operating_with_upgrade", "location_url": "https://www.northcdatacenters.com/en/northc-datacenters/munich-2/", "market": "Munich", "object_type": "ProviderPublishedDataCenterFacilityLabel", "operator": "NorthC", "osm_map_evidence": [{"boundary": "OSM point or footprint; not provider-certified lifecycle, capacity, ownership, tenant or revenue evidence.", "footprint_area_m2": 4815.76, "latitude": 48.1356654, "longitude": 11.6626918, "osm_name": "NorthC München 2", "osm_object_id": "osm_way_27100275", "osm_operator": "NorthC", "source_url": "https://www.openstreetmap.org/way/27100275"}], "portfolio_context": {"accelerators": {"Juvoly_at_undisclosed_Rotterdam_facility": {"B200_GPUs_per_system": 8, "NVIDIA_DGX_B200_systems": 2, "derived_B200_GPU_count": 16, "derived_total_GPU_memory_GB": 2880, "hardware_owner": "Juvoly_customer"}, "NorthC_owned_GPU_inventory": "undisclosed", "boundary": "The exact Rotterdam building, rack, network topology, utilization, power draw and NorthC service economics are undisclosed. Compatibility claims are not installed fleet counts.", "readiness_not_inventory": ["NVIDIA H100", "NVIDIA H200", "NVIDIA L40S", "NVIDIA DGX B200", "approximately 100 kW AI rack context"]}, "customers_more_than": 1600, "directory_facility_labels": 27, "environment": {"2030_PUE_goal_below": 1.2, "Groningen_hydrogen_boundary": "A 500 kW fuel-cell module and one-hydrogen-plus-one-diesel N+1 topology are disclosed, but publications cite both 39 t and more than 78 t CO2 avoided under apparently different scopes; neither is silently selected as one result.", "carbon_neutral_target_year": 2030, "current_fleet_measured_PUE_WUE_water_energy_and_emissions": "undisclosed", "dated_2019_PUE_baseline": 1.54, "green_electricity_claim_percent": 100, "heat_reuse_examples": ["Aalsmeer daycare, plant exporter and swimming pool", "Eindhoven High Tech Campus", "planned Rotterdam Schiebroek network for approximately 10,000 homes"]}, "former_Colt_additional_capacity_mw_more_than": 25, "former_Colt_sites_acquired": 6, "owner_reported_current_network_data_centers": 25, "ownership_and_finance": {"APG_regulatory_clearance": "European Commission joint-control clearance in June 2026; exact stake closing not confirmed in reviewed sources", "APG_stake_percent_agreed": 37.5, "current_completed_acquirer": "Antin Infrastructure Partners", "historical_DWS_financing_eur_million": [282, 125], "historical_financing_boundary": "The 2021 and 2023 financings cannot be added into current debt; the 2023 amount included cleaning down a EUR75m capex facility and EUR50m of near-term prefunding.", "seller": "DWS and minority shareholders", "standalone_revenue_operating_profit_EBITDA_net_income_capex_debt_cash_flow": "undisclosed", "transaction_price_and_enterprise_value": "undisclosed"}, "secured_grid_scope": "current facilities plus upcoming greenfield developments; not live, IT, leased, utilized or billed load", "secured_gross_grid_capacity_mw_more_than": 140, "unlisted_development_context": {"Aalsmeer_phase_2_connection_target": "2027 Q1", "Aalsmeer_phase_2_mw": 2.4, "Amsterdam_2_second_room_mw": 2, "Amsterdam_2_second_room_target": "2027 H1", "Berlin": "former Berliner Zeitung print facility redevelopment; permits and design in progress", "Frankfurt_new_build_data_centers": 3, "Frankfurt_region_new_build_IT_load_mw": 16}}, "published_area_sqm": null, "record_granularity": "provider_facility_label_not_physical_building", "source_order": 20, "source_urls": ["https://www.northcdatacenters.com/en/northc-datacenters/munich-2/", "https://www.northcdatacenters.com/en/northc-datacenters/", "https://www.northcdatacenters.com/en/news/antin-completes-acquisition-of-northc-datacenters/", "https://www.northcdatacenters.com/en/news/fire-in-our-data-center-in-almere/", "https://www.northcdatacenters.com/nieuws/update-uitbreidingen-datacenter-april26/", "https://www.northcdatacenters.com/en/news/northc-group-to-build-new-high-tech-data-center-in-geneva-switzerland/", "https://www.northcdatacenters.com/en/news/new-data-center-uptown-basel-campus/", "https://www.northcdatacenters.com/en/news/northc-completes-acquisition-of-six-data-centers-from-colt-technology-services/", "https://www.northcdatacenters.com/en/cases/ai-startup-juvoly-relies-on-northc-for-sovereign-hosting/", "https://docs.nvidia.com/dgx/dgxb200-user-guide/introduction-to-dgxb200.html", "https://www.northcdatacenters.com/en/cases/legrand-and-northc-enable-ai-hpc/", "https://www.northcdatacenters.com/en/sustainability/"]}
{"accessed_on": "2026-07-19", "address": "Am Tower 5, 90475 Nürnberg", "country_code": "DE", "current_marketed_installed_electrical_capacity_mw": 6, "facility_code": "DE_NUREMBERG", "facility_label": "Nuremberg", "id": "northc_de_nuremberg", "lifecycle_as_of_2026_07_19": "operating", "location_url": "https://www.northcdatacenters.com/en/northc-datacenters/nuremberg/", "market": "Nuremberg", "object_type": "ProviderPublishedDataCenterFacilityLabel", "operator": "NorthC", "osm_map_evidence": [{"boundary": "OSM point or footprint; not provider-certified lifecycle, capacity, ownership, tenant or revenue evidence.", "footprint_area_m2": null, "latitude": 49.389641, "longitude": 11.176628, "osm_name": "NorthC Nürnberg 1", "osm_object_id": "osm_node_4242731538", "osm_operator": "NorthC", "source_url": "https://www.openstreetmap.org/node/4242731538"}], "portfolio_context": {"accelerators": {"Juvoly_at_undisclosed_Rotterdam_facility": {"B200_GPUs_per_system": 8, "NVIDIA_DGX_B200_systems": 2, "derived_B200_GPU_count": 16, "derived_total_GPU_memory_GB": 2880, "hardware_owner": "Juvoly_customer"}, "NorthC_owned_GPU_inventory": "undisclosed", "boundary": "The exact Rotterdam building, rack, network topology, utilization, power draw and NorthC service economics are undisclosed. Compatibility claims are not installed fleet counts.", "readiness_not_inventory": ["NVIDIA H100", "NVIDIA H200", "NVIDIA L40S", "NVIDIA DGX B200", "approximately 100 kW AI rack context"]}, "customers_more_than": 1600, "directory_facility_labels": 27, "environment": {"2030_PUE_goal_below": 1.2, "Groningen_hydrogen_boundary": "A 500 kW fuel-cell module and one-hydrogen-plus-one-diesel N+1 topology are disclosed, but publications cite both 39 t and more than 78 t CO2 avoided under apparently different scopes; neither is silently selected as one result.", "carbon_neutral_target_year": 2030, "current_fleet_measured_PUE_WUE_water_energy_and_emissions": "undisclosed", "dated_2019_PUE_baseline": 1.54, "green_electricity_claim_percent": 100, "heat_reuse_examples": ["Aalsmeer daycare, plant exporter and swimming pool", "Eindhoven High Tech Campus", "planned Rotterdam Schiebroek network for approximately 10,000 homes"]}, "former_Colt_additional_capacity_mw_more_than": 25, "former_Colt_sites_acquired": 6, "owner_reported_current_network_data_centers": 25, "ownership_and_finance": {"APG_regulatory_clearance": "European Commission joint-control clearance in June 2026; exact stake closing not confirmed in reviewed sources", "APG_stake_percent_agreed": 37.5, "current_completed_acquirer": "Antin Infrastructure Partners", "historical_DWS_financing_eur_million": [282, 125], "historical_financing_boundary": "The 2021 and 2023 financings cannot be added into current debt; the 2023 amount included cleaning down a EUR75m capex facility and EUR50m of near-term prefunding.", "seller": "DWS and minority shareholders", "standalone_revenue_operating_profit_EBITDA_net_income_capex_debt_cash_flow": "undisclosed", "transaction_price_and_enterprise_value": "undisclosed"}, "secured_grid_scope": "current facilities plus upcoming greenfield developments; not live, IT, leased, utilized or billed load", "secured_gross_grid_capacity_mw_more_than": 140, "unlisted_development_context": {"Aalsmeer_phase_2_connection_target": "2027 Q1", "Aalsmeer_phase_2_mw": 2.4, "Amsterdam_2_second_room_mw": 2, "Amsterdam_2_second_room_target": "2027 H1", "Berlin": "former Berliner Zeitung print facility redevelopment; permits and design in progress", "Frankfurt_new_build_data_centers": 3, "Frankfurt_region_new_build_IT_load_mw": 16}}, "published_area_sqm": 10500, "record_granularity": "provider_facility_label_not_physical_building", "source_order": 21, "source_urls": ["https://www.northcdatacenters.com/en/northc-datacenters/nuremberg/", "https://www.northcdatacenters.com/en/northc-datacenters/", "https://www.northcdatacenters.com/en/news/antin-completes-acquisition-of-northc-datacenters/", "https://www.northcdatacenters.com/en/news/fire-in-our-data-center-in-almere/", "https://www.northcdatacenters.com/nieuws/update-uitbreidingen-datacenter-april26/", "https://www.northcdatacenters.com/en/news/northc-group-to-build-new-high-tech-data-center-in-geneva-switzerland/", "https://www.northcdatacenters.com/en/news/new-data-center-uptown-basel-campus/", "https://www.northcdatacenters.com/en/news/northc-completes-acquisition-of-six-data-centers-from-colt-technology-services/", "https://www.northcdatacenters.com/en/cases/ai-startup-juvoly-relies-on-northc-for-sovereign-hosting/", "https://docs.nvidia.com/dgx/dgxb200-user-guide/introduction-to-dgxb200.html", "https://www.northcdatacenters.com/en/cases/legrand-and-northc-enable-ai-hpc/", "https://www.northcdatacenters.com/en/sustainability/"]}
{"accessed_on": "2026-07-19", "address": "Tennisweg 6, 2504 Biel/Bienne", "country_code": "CH", "current_marketed_installed_electrical_capacity_mw": 4, "environmental_context": {"cooling": "redundant chilled-water free cooling", "marketed_PUE_below": 1.3}, "facility_code": "CH_BIEL", "facility_label": "Biel (Bern)", "id": "northc_ch_biel", "lifecycle_as_of_2026_07_19": "operating", "location_url": "https://www.northcdatacenters.com/en/northc-datacenters/biel-bern/", "market": "Biel / Bern", "object_type": "ProviderPublishedDataCenterFacilityLabel", "operator": "NorthC", "osm_map_evidence": [{"boundary": "OSM point or footprint; not provider-certified lifecycle, capacity, ownership, tenant or revenue evidence.", "footprint_area_m2": 3307.624, "latitude": 47.155768, "longitude": 7.2791492, "osm_name": "NorthC Biel data center", "osm_object_id": "osm_way_1081882891", "osm_operator": null, "source_url": "https://www.openstreetmap.org/way/1081882891"}], "portfolio_context": {"accelerators": {"Juvoly_at_undisclosed_Rotterdam_facility": {"B200_GPUs_per_system": 8, "NVIDIA_DGX_B200_systems": 2, "derived_B200_GPU_count": 16, "derived_total_GPU_memory_GB": 2880, "hardware_owner": "Juvoly_customer"}, "NorthC_owned_GPU_inventory": "undisclosed", "boundary": "The exact Rotterdam building, rack, network topology, utilization, power draw and NorthC service economics are undisclosed. Compatibility claims are not installed fleet counts.", "readiness_not_inventory": ["NVIDIA H100", "NVIDIA H200", "NVIDIA L40S", "NVIDIA DGX B200", "approximately 100 kW AI rack context"]}, "customers_more_than": 1600, "directory_facility_labels": 27, "environment": {"2030_PUE_goal_below": 1.2, "Groningen_hydrogen_boundary": "A 500 kW fuel-cell module and one-hydrogen-plus-one-diesel N+1 topology are disclosed, but publications cite both 39 t and more than 78 t CO2 avoided under apparently different scopes; neither is silently selected as one result.", "carbon_neutral_target_year": 2030, "current_fleet_measured_PUE_WUE_water_energy_and_emissions": "undisclosed", "dated_2019_PUE_baseline": 1.54, "green_electricity_claim_percent": 100, "heat_reuse_examples": ["Aalsmeer daycare, plant exporter and swimming pool", "Eindhoven High Tech Campus", "planned Rotterdam Schiebroek network for approximately 10,000 homes"]}, "former_Colt_additional_capacity_mw_more_than": 25, "former_Colt_sites_acquired": 6, "owner_reported_current_network_data_centers": 25, "ownership_and_finance": {"APG_regulatory_clearance": "European Commission joint-control clearance in June 2026; exact stake closing not confirmed in reviewed sources", "APG_stake_percent_agreed": 37.5, "current_completed_acquirer": "Antin Infrastructure Partners", "historical_DWS_financing_eur_million": [282, 125], "historical_financing_boundary": "The 2021 and 2023 financings cannot be added into current debt; the 2023 amount included cleaning down a EUR75m capex facility and EUR50m of near-term prefunding.", "seller": "DWS and minority shareholders", "standalone_revenue_operating_profit_EBITDA_net_income_capex_debt_cash_flow": "undisclosed", "transaction_price_and_enterprise_value": "undisclosed"}, "secured_grid_scope": "current facilities plus upcoming greenfield developments; not live, IT, leased, utilized or billed load", "secured_gross_grid_capacity_mw_more_than": 140, "unlisted_development_context": {"Aalsmeer_phase_2_connection_target": "2027 Q1", "Aalsmeer_phase_2_mw": 2.4, "Amsterdam_2_second_room_mw": 2, "Amsterdam_2_second_room_target": "2027 H1", "Berlin": "former Berliner Zeitung print facility redevelopment; permits and design in progress", "Frankfurt_new_build_data_centers": 3, "Frankfurt_region_new_build_IT_load_mw": 16}}, "published_area_sqm": 3380, "record_granularity": "provider_facility_label_not_physical_building", "source_order": 22, "source_urls": ["https://www.northcdatacenters.com/en/northc-datacenters/biel-bern/", "https://www.northcdatacenters.com/en/northc-datacenters/", "https://www.northcdatacenters.com/en/news/antin-completes-acquisition-of-northc-datacenters/", "https://www.northcdatacenters.com/en/news/fire-in-our-data-center-in-almere/", "https://www.northcdatacenters.com/nieuws/update-uitbreidingen-datacenter-april26/", "https://www.northcdatacenters.com/en/news/northc-group-to-build-new-high-tech-data-center-in-geneva-switzerland/", "https://www.northcdatacenters.com/en/news/new-data-center-uptown-basel-campus/", "https://www.northcdatacenters.com/en/news/northc-completes-acquisition-of-six-data-centers-from-colt-technology-services/", "https://www.northcdatacenters.com/en/cases/ai-startup-juvoly-relies-on-northc-for-sovereign-hosting/", "https://docs.nvidia.com/dgx/dgxb200-user-guide/introduction-to-dgxb200.html", "https://www.northcdatacenters.com/en/cases/legrand-and-northc-enable-ai-hpc/", "https://www.northcdatacenters.com/en/sustainability/"]}
{"accessed_on": "2026-07-19", "address": "Weidenstrasse 41, 4142 Münchenstein", "country_code": "CH", "current_marketed_installed_electrical_capacity_mw": 6, "environmental_context": {"marketed_PUE_below": 1.24}, "equipment": {"UPS": "2N", "cooling": "redundant chilled-water free cooling with cooling towers, N+1", "generator": "N+1", "high_density_kW": 22, "utility": "13.6 kV, 2N"}, "facility_code": "CH_BASEL_1", "facility_label": "Münchenstein (Basel) 1", "id": "northc_ch_basel_1", "lifecycle_as_of_2026_07_19": "operating", "location_url": "https://www.northcdatacenters.com/en/northc-datacenters/muenchenstein-basel-1/", "market": "Basel", "object_type": "ProviderPublishedDataCenterFacilityLabel", "operator": "NorthC", "osm_map_evidence": [{"boundary": "OSM point or footprint; not provider-certified lifecycle, capacity, ownership, tenant or revenue evidence. The outline is a shared Basel-area campus signal and is not allocated between Basel 1 and Basel 2.", "footprint_area_m2": 4009.95, "latitude": 47.5125241, "longitude": 7.6154941, "osm_name": "NorthC data centers Basel", "osm_object_id": "osm_way_750275669", "osm_operator": null, "source_url": "https://www.openstreetmap.org/way/750275669"}], "portfolio_context": {"accelerators": {"Juvoly_at_undisclosed_Rotterdam_facility": {"B200_GPUs_per_system": 8, "NVIDIA_DGX_B200_systems": 2, "derived_B200_GPU_count": 16, "derived_total_GPU_memory_GB": 2880, "hardware_owner": "Juvoly_customer"}, "NorthC_owned_GPU_inventory": "undisclosed", "boundary": "The exact Rotterdam building, rack, network topology, utilization, power draw and NorthC service economics are undisclosed. Compatibility claims are not installed fleet counts.", "readiness_not_inventory": ["NVIDIA H100", "NVIDIA H200", "NVIDIA L40S", "NVIDIA DGX B200", "approximately 100 kW AI rack context"]}, "customers_more_than": 1600, "directory_facility_labels": 27, "environment": {"2030_PUE_goal_below": 1.2, "Groningen_hydrogen_boundary": "A 500 kW fuel-cell module and one-hydrogen-plus-one-diesel N+1 topology are disclosed, but publications cite both 39 t and more than 78 t CO2 avoided under apparently different scopes; neither is silently selected as one result.", "carbon_neutral_target_year": 2030, "current_fleet_measured_PUE_WUE_water_energy_and_emissions": "undisclosed", "dated_2019_PUE_baseline": 1.54, "green_electricity_claim_percent": 100, "heat_reuse_examples": ["Aalsmeer daycare, plant exporter and swimming pool", "Eindhoven High Tech Campus", "planned Rotterdam Schiebroek network for approximately 10,000 homes"]}, "former_Colt_additional_capacity_mw_more_than": 25, "former_Colt_sites_acquired": 6, "owner_reported_current_network_data_centers": 25, "ownership_and_finance": {"APG_regulatory_clearance": "European Commission joint-control clearance in June 2026; exact stake closing not confirmed in reviewed sources", "APG_stake_percent_agreed": 37.5, "current_completed_acquirer": "Antin Infrastructure Partners", "historical_DWS_financing_eur_million": [282, 125], "historical_financing_boundary": "The 2021 and 2023 financings cannot be added into current debt; the 2023 amount included cleaning down a EUR75m capex facility and EUR50m of near-term prefunding.", "seller": "DWS and minority shareholders", "standalone_revenue_operating_profit_EBITDA_net_income_capex_debt_cash_flow": "undisclosed", "transaction_price_and_enterprise_value": "undisclosed"}, "secured_grid_scope": "current facilities plus upcoming greenfield developments; not live, IT, leased, utilized or billed load", "secured_gross_grid_capacity_mw_more_than": 140, "unlisted_development_context": {"Aalsmeer_phase_2_connection_target": "2027 Q1", "Aalsmeer_phase_2_mw": 2.4, "Amsterdam_2_second_room_mw": 2, "Amsterdam_2_second_room_target": "2027 H1", "Berlin": "former Berliner Zeitung print facility redevelopment; permits and design in progress", "Frankfurt_new_build_data_centers": 3, "Frankfurt_region_new_build_IT_load_mw": 16}}, "published_area_sqm": 3500, "record_granularity": "provider_facility_label_not_physical_building", "source_order": 23, "source_urls": ["https://www.northcdatacenters.com/en/northc-datacenters/muenchenstein-basel-1/", "https://www.northcdatacenters.com/en/northc-datacenters/", "https://www.northcdatacenters.com/en/news/antin-completes-acquisition-of-northc-datacenters/", "https://www.northcdatacenters.com/en/news/fire-in-our-data-center-in-almere/", "https://www.northcdatacenters.com/nieuws/update-uitbreidingen-datacenter-april26/", "https://www.northcdatacenters.com/en/news/northc-group-to-build-new-high-tech-data-center-in-geneva-switzerland/", "https://www.northcdatacenters.com/en/news/new-data-center-uptown-basel-campus/", "https://www.northcdatacenters.com/en/news/northc-completes-acquisition-of-six-data-centers-from-colt-technology-services/", "https://www.northcdatacenters.com/en/cases/ai-startup-juvoly-relies-on-northc-for-sovereign-hosting/", "https://docs.nvidia.com/dgx/dgxb200-user-guide/introduction-to-dgxb200.html", "https://www.northcdatacenters.com/en/cases/legrand-and-northc-enable-ai-hpc/", "https://www.northcdatacenters.com/en/sustainability/"]}
{"accessed_on": "2026-07-19", "address": "Weidenstrasse 13, 4142 Münchenstein", "country_code": "CH", "current_marketed_installed_electrical_capacity_mw": 0.6, "environmental_context": {"marketed_PUE_below": 1.35}, "equipment": {"UPS": "2 independent systems, 2 x 324 kW", "cooling": "redundant chilled-water free cooling with cooling towers, N+1", "diesel_generators": "2 x 360 kW", "transformer": "1 x 630 kVA"}, "facility_code": "CH_BASEL_2", "facility_label": "Münchenstein (Basel) 2", "id": "northc_ch_basel_2", "lifecycle_as_of_2026_07_19": "operating", "location_url": "https://www.northcdatacenters.com/en/northc-datacenters/muenchenstein-basel-2/", "market": "Basel", "object_type": "ProviderPublishedDataCenterFacilityLabel", "operator": "NorthC", "osm_map_evidence": [], "portfolio_context": {"accelerators": {"Juvoly_at_undisclosed_Rotterdam_facility": {"B200_GPUs_per_system": 8, "NVIDIA_DGX_B200_systems": 2, "derived_B200_GPU_count": 16, "derived_total_GPU_memory_GB": 2880, "hardware_owner": "Juvoly_customer"}, "NorthC_owned_GPU_inventory": "undisclosed", "boundary": "The exact Rotterdam building, rack, network topology, utilization, power draw and NorthC service economics are undisclosed. Compatibility claims are not installed fleet counts.", "readiness_not_inventory": ["NVIDIA H100", "NVIDIA H200", "NVIDIA L40S", "NVIDIA DGX B200", "approximately 100 kW AI rack context"]}, "customers_more_than": 1600, "directory_facility_labels": 27, "environment": {"2030_PUE_goal_below": 1.2, "Groningen_hydrogen_boundary": "A 500 kW fuel-cell module and one-hydrogen-plus-one-diesel N+1 topology are disclosed, but publications cite both 39 t and more than 78 t CO2 avoided under apparently different scopes; neither is silently selected as one result.", "carbon_neutral_target_year": 2030, "current_fleet_measured_PUE_WUE_water_energy_and_emissions": "undisclosed", "dated_2019_PUE_baseline": 1.54, "green_electricity_claim_percent": 100, "heat_reuse_examples": ["Aalsmeer daycare, plant exporter and swimming pool", "Eindhoven High Tech Campus", "planned Rotterdam Schiebroek network for approximately 10,000 homes"]}, "former_Colt_additional_capacity_mw_more_than": 25, "former_Colt_sites_acquired": 6, "owner_reported_current_network_data_centers": 25, "ownership_and_finance": {"APG_regulatory_clearance": "European Commission joint-control clearance in June 2026; exact stake closing not confirmed in reviewed sources", "APG_stake_percent_agreed": 37.5, "current_completed_acquirer": "Antin Infrastructure Partners", "historical_DWS_financing_eur_million": [282, 125], "historical_financing_boundary": "The 2021 and 2023 financings cannot be added into current debt; the 2023 amount included cleaning down a EUR75m capex facility and EUR50m of near-term prefunding.", "seller": "DWS and minority shareholders", "standalone_revenue_operating_profit_EBITDA_net_income_capex_debt_cash_flow": "undisclosed", "transaction_price_and_enterprise_value": "undisclosed"}, "secured_grid_scope": "current facilities plus upcoming greenfield developments; not live, IT, leased, utilized or billed load", "secured_gross_grid_capacity_mw_more_than": 140, "unlisted_development_context": {"Aalsmeer_phase_2_connection_target": "2027 Q1", "Aalsmeer_phase_2_mw": 2.4, "Amsterdam_2_second_room_mw": 2, "Amsterdam_2_second_room_target": "2027 H1", "Berlin": "former Berliner Zeitung print facility redevelopment; permits and design in progress", "Frankfurt_new_build_data_centers": 3, "Frankfurt_region_new_build_IT_load_mw": 16}}, "published_area_sqm": 1000, "record_granularity": "provider_facility_label_not_physical_building", "source_order": 24, "source_urls": ["https://www.northcdatacenters.com/en/northc-datacenters/muenchenstein-basel-2/", "https://www.northcdatacenters.com/en/northc-datacenters/", "https://www.northcdatacenters.com/en/news/antin-completes-acquisition-of-northc-datacenters/", "https://www.northcdatacenters.com/en/news/fire-in-our-data-center-in-almere/", "https://www.northcdatacenters.com/nieuws/update-uitbreidingen-datacenter-april26/", "https://www.northcdatacenters.com/en/news/northc-group-to-build-new-high-tech-data-center-in-geneva-switzerland/", "https://www.northcdatacenters.com/en/news/new-data-center-uptown-basel-campus/", "https://www.northcdatacenters.com/en/news/northc-completes-acquisition-of-six-data-centers-from-colt-technology-services/", "https://www.northcdatacenters.com/en/cases/ai-startup-juvoly-relies-on-northc-for-sovereign-hosting/", "https://docs.nvidia.com/dgx/dgxb200-user-guide/introduction-to-dgxb200.html", "https://www.northcdatacenters.com/en/cases/legrand-and-northc-enable-ai-hpc/", "https://www.northcdatacenters.com/en/sustainability/"]}
{"accessed_on": "2026-07-19", "address": "Schorenweg 21, 4144 Arlesheim", "country_code": "CH", "current_marketed_installed_electrical_capacity_mw": null, "development_context": {"AI_HPC_and_heat_reuse_ready": true, "availability_expected": 2027, "construction_expected": "2026 H2", "design_PUE_at_most": 1.2, "first_phase_IT_load_mw": 3}, "facility_code": "CH_BASEL_3", "facility_label": "Münchenstein (Basel) 3", "future_marketed_capacity_mw": 7.5, "id": "northc_ch_basel_3", "lifecycle_as_of_2026_07_19": "development", "location_url": "https://www.northcdatacenters.com/en/northc-datacenters/munchenstein-basel-3/", "market": "Basel / Arlesheim", "object_type": "ProviderPublishedDataCenterFacilityLabel", "operator": "NorthC", "osm_map_evidence": [], "portfolio_context": {"accelerators": {"Juvoly_at_undisclosed_Rotterdam_facility": {"B200_GPUs_per_system": 8, "NVIDIA_DGX_B200_systems": 2, "derived_B200_GPU_count": 16, "derived_total_GPU_memory_GB": 2880, "hardware_owner": "Juvoly_customer"}, "NorthC_owned_GPU_inventory": "undisclosed", "boundary": "The exact Rotterdam building, rack, network topology, utilization, power draw and NorthC service economics are undisclosed. Compatibility claims are not installed fleet counts.", "readiness_not_inventory": ["NVIDIA H100", "NVIDIA H200", "NVIDIA L40S", "NVIDIA DGX B200", "approximately 100 kW AI rack context"]}, "customers_more_than": 1600, "directory_facility_labels": 27, "environment": {"2030_PUE_goal_below": 1.2, "Groningen_hydrogen_boundary": "A 500 kW fuel-cell module and one-hydrogen-plus-one-diesel N+1 topology are disclosed, but publications cite both 39 t and more than 78 t CO2 avoided under apparently different scopes; neither is silently selected as one result.", "carbon_neutral_target_year": 2030, "current_fleet_measured_PUE_WUE_water_energy_and_emissions": "undisclosed", "dated_2019_PUE_baseline": 1.54, "green_electricity_claim_percent": 100, "heat_reuse_examples": ["Aalsmeer daycare, plant exporter and swimming pool", "Eindhoven High Tech Campus", "planned Rotterdam Schiebroek network for approximately 10,000 homes"]}, "former_Colt_additional_capacity_mw_more_than": 25, "former_Colt_sites_acquired": 6, "owner_reported_current_network_data_centers": 25, "ownership_and_finance": {"APG_regulatory_clearance": "European Commission joint-control clearance in June 2026; exact stake closing not confirmed in reviewed sources", "APG_stake_percent_agreed": 37.5, "current_completed_acquirer": "Antin Infrastructure Partners", "historical_DWS_financing_eur_million": [282, 125], "historical_financing_boundary": "The 2021 and 2023 financings cannot be added into current debt; the 2023 amount included cleaning down a EUR75m capex facility and EUR50m of near-term prefunding.", "seller": "DWS and minority shareholders", "standalone_revenue_operating_profit_EBITDA_net_income_capex_debt_cash_flow": "undisclosed", "transaction_price_and_enterprise_value": "undisclosed"}, "secured_grid_scope": "current facilities plus upcoming greenfield developments; not live, IT, leased, utilized or billed load", "secured_gross_grid_capacity_mw_more_than": 140, "unlisted_development_context": {"Aalsmeer_phase_2_connection_target": "2027 Q1", "Aalsmeer_phase_2_mw": 2.4, "Amsterdam_2_second_room_mw": 2, "Amsterdam_2_second_room_target": "2027 H1", "Berlin": "former Berliner Zeitung print facility redevelopment; permits and design in progress", "Frankfurt_new_build_data_centers": 3, "Frankfurt_region_new_build_IT_load_mw": 16}}, "published_area_sqm": null, "record_granularity": "provider_facility_label_not_physical_building", "source_conflict": "An earlier announcement described 6 MVA and a 2,500 sqm first phase; the later April 2026 update describes 3 MW IT load and 7.5 MW total. Units and dates remain separate.", "source_order": 25, "source_urls": ["https://www.northcdatacenters.com/en/northc-datacenters/munchenstein-basel-3/", "https://www.northcdatacenters.com/en/northc-datacenters/", "https://www.northcdatacenters.com/en/news/antin-completes-acquisition-of-northc-datacenters/", "https://www.northcdatacenters.com/en/news/fire-in-our-data-center-in-almere/", "https://www.northcdatacenters.com/nieuws/update-uitbreidingen-datacenter-april26/", "https://www.northcdatacenters.com/en/news/northc-group-to-build-new-high-tech-data-center-in-geneva-switzerland/", "https://www.northcdatacenters.com/en/news/new-data-center-uptown-basel-campus/", "https://www.northcdatacenters.com/en/news/northc-completes-acquisition-of-six-data-centers-from-colt-technology-services/", "https://www.northcdatacenters.com/en/cases/ai-startup-juvoly-relies-on-northc-for-sovereign-hosting/", "https://docs.nvidia.com/dgx/dgxb200-user-guide/introduction-to-dgxb200.html", "https://www.northcdatacenters.com/en/cases/legrand-and-northc-enable-ai-hpc/", "https://www.northcdatacenters.com/en/sustainability/"]}
{"accessed_on": "2026-07-19", "address": "Theaterstrasse 15c, 8400 Winterthur", "country_code": "CH", "current_marketed_installed_electrical_capacity_mw": 1.8, "environmental_context": {"marketed_PUE_below": 1.35}, "equipment": {"UPS": "2 x 2 x 400 kVA, expandable to 2 x 5 x 400 kVA", "cooling": "chillers with liquid and air free cooling, N+1", "diesel_generators": "2 x 3,100 kVA", "transformers": "2 x 1,600 kVA, expandable to 4 x 1,600 kVA", "utility": "11 kV redundant supply"}, "facility_code": "CH_WINTERTHUR", "facility_label": "Winterthur (Zurich)", "id": "northc_ch_winterthur", "lifecycle_as_of_2026_07_19": "operating", "location_url": "https://www.northcdatacenters.com/en/northc-datacenters/winterthur-zurich/", "market": "Winterthur / Zurich", "object_type": "ProviderPublishedDataCenterFacilityLabel", "operator": "NorthC", "osm_map_evidence": [], "portfolio_context": {"accelerators": {"Juvoly_at_undisclosed_Rotterdam_facility": {"B200_GPUs_per_system": 8, "NVIDIA_DGX_B200_systems": 2, "derived_B200_GPU_count": 16, "derived_total_GPU_memory_GB": 2880, "hardware_owner": "Juvoly_customer"}, "NorthC_owned_GPU_inventory": "undisclosed", "boundary": "The exact Rotterdam building, rack, network topology, utilization, power draw and NorthC service economics are undisclosed. Compatibility claims are not installed fleet counts.", "readiness_not_inventory": ["NVIDIA H100", "NVIDIA H200", "NVIDIA L40S", "NVIDIA DGX B200", "approximately 100 kW AI rack context"]}, "customers_more_than": 1600, "directory_facility_labels": 27, "environment": {"2030_PUE_goal_below": 1.2, "Groningen_hydrogen_boundary": "A 500 kW fuel-cell module and one-hydrogen-plus-one-diesel N+1 topology are disclosed, but publications cite both 39 t and more than 78 t CO2 avoided under apparently different scopes; neither is silently selected as one result.", "carbon_neutral_target_year": 2030, "current_fleet_measured_PUE_WUE_water_energy_and_emissions": "undisclosed", "dated_2019_PUE_baseline": 1.54, "green_electricity_claim_percent": 100, "heat_reuse_examples": ["Aalsmeer daycare, plant exporter and swimming pool", "Eindhoven High Tech Campus", "planned Rotterdam Schiebroek network for approximately 10,000 homes"]}, "former_Colt_additional_capacity_mw_more_than": 25, "former_Colt_sites_acquired": 6, "owner_reported_current_network_data_centers": 25, "ownership_and_finance": {"APG_regulatory_clearance": "European Commission joint-control clearance in June 2026; exact stake closing not confirmed in reviewed sources", "APG_stake_percent_agreed": 37.5, "current_completed_acquirer": "Antin Infrastructure Partners", "historical_DWS_financing_eur_million": [282, 125], "historical_financing_boundary": "The 2021 and 2023 financings cannot be added into current debt; the 2023 amount included cleaning down a EUR75m capex facility and EUR50m of near-term prefunding.", "seller": "DWS and minority shareholders", "standalone_revenue_operating_profit_EBITDA_net_income_capex_debt_cash_flow": "undisclosed", "transaction_price_and_enterprise_value": "undisclosed"}, "secured_grid_scope": "current facilities plus upcoming greenfield developments; not live, IT, leased, utilized or billed load", "secured_gross_grid_capacity_mw_more_than": 140, "unlisted_development_context": {"Aalsmeer_phase_2_connection_target": "2027 Q1", "Aalsmeer_phase_2_mw": 2.4, "Amsterdam_2_second_room_mw": 2, "Amsterdam_2_second_room_target": "2027 H1", "Berlin": "former Berliner Zeitung print facility redevelopment; permits and design in progress", "Frankfurt_new_build_data_centers": 3, "Frankfurt_region_new_build_IT_load_mw": 16}}, "published_area_sqm": 1100, "record_granularity": "provider_facility_label_not_physical_building", "source_order": 26, "source_urls": ["https://www.northcdatacenters.com/en/northc-datacenters/winterthur-zurich/", "https://www.northcdatacenters.com/en/northc-datacenters/", "https://www.northcdatacenters.com/en/news/antin-completes-acquisition-of-northc-datacenters/", "https://www.northcdatacenters.com/en/news/fire-in-our-data-center-in-almere/", "https://www.northcdatacenters.com/nieuws/update-uitbreidingen-datacenter-april26/", "https://www.northcdatacenters.com/en/news/northc-group-to-build-new-high-tech-data-center-in-geneva-switzerland/", "https://www.northcdatacenters.com/en/news/new-data-center-uptown-basel-campus/", "https://www.northcdatacenters.com/en/news/northc-completes-acquisition-of-six-data-centers-from-colt-technology-services/", "https://www.northcdatacenters.com/en/cases/ai-startup-juvoly-relies-on-northc-for-sovereign-hosting/", "https://docs.nvidia.com/dgx/dgxb200-user-guide/introduction-to-dgxb200.html", "https://www.northcdatacenters.com/en/cases/legrand-and-northc-enable-ai-hpc/", "https://www.northcdatacenters.com/en/sustainability/"]}
{"accessed_on": "2026-07-19", "address": "Rte du Nant-d’Avril 152, 1217 Meyrin", "country_code": "CH", "current_marketed_installed_electrical_capacity_mw": null, "development_context": {"backup_generation": "HVO100", "completion_expected": "2028 Q2", "construction_start": "2026 Q1", "cooling": "water-free and direct-to-chip liquid cooling ready", "heat_reuse": "nearby campus buildings and potential district-heating network", "modules_mw": 1.5, "power": "100% green electricity"}, "facility_code": "CH_GENEVA", "facility_label": "Geneva", "future_marketed_capacity_mw": 4.5, "id": "northc_ch_geneva", "lifecycle_as_of_2026_07_19": "development", "location_url": "https://www.northcdatacenters.com/en/news/northc-group-to-build-new-high-tech-data-center-in-geneva-switzerland/", "market": "Geneva / Meyrin", "object_type": "ProviderPublishedDataCenterFacilityLabel", "operator": "NorthC", "osm_map_evidence": [], "portfolio_context": {"accelerators": {"Juvoly_at_undisclosed_Rotterdam_facility": {"B200_GPUs_per_system": 8, "NVIDIA_DGX_B200_systems": 2, "derived_B200_GPU_count": 16, "derived_total_GPU_memory_GB": 2880, "hardware_owner": "Juvoly_customer"}, "NorthC_owned_GPU_inventory": "undisclosed", "boundary": "The exact Rotterdam building, rack, network topology, utilization, power draw and NorthC service economics are undisclosed. Compatibility claims are not installed fleet counts.", "readiness_not_inventory": ["NVIDIA H100", "NVIDIA H200", "NVIDIA L40S", "NVIDIA DGX B200", "approximately 100 kW AI rack context"]}, "customers_more_than": 1600, "directory_facility_labels": 27, "environment": {"2030_PUE_goal_below": 1.2, "Groningen_hydrogen_boundary": "A 500 kW fuel-cell module and one-hydrogen-plus-one-diesel N+1 topology are disclosed, but publications cite both 39 t and more than 78 t CO2 avoided under apparently different scopes; neither is silently selected as one result.", "carbon_neutral_target_year": 2030, "current_fleet_measured_PUE_WUE_water_energy_and_emissions": "undisclosed", "dated_2019_PUE_baseline": 1.54, "green_electricity_claim_percent": 100, "heat_reuse_examples": ["Aalsmeer daycare, plant exporter and swimming pool", "Eindhoven High Tech Campus", "planned Rotterdam Schiebroek network for approximately 10,000 homes"]}, "former_Colt_additional_capacity_mw_more_than": 25, "former_Colt_sites_acquired": 6, "owner_reported_current_network_data_centers": 25, "ownership_and_finance": {"APG_regulatory_clearance": "European Commission joint-control clearance in June 2026; exact stake closing not confirmed in reviewed sources", "APG_stake_percent_agreed": 37.5, "current_completed_acquirer": "Antin Infrastructure Partners", "historical_DWS_financing_eur_million": [282, 125], "historical_financing_boundary": "The 2021 and 2023 financings cannot be added into current debt; the 2023 amount included cleaning down a EUR75m capex facility and EUR50m of near-term prefunding.", "seller": "DWS and minority shareholders", "standalone_revenue_operating_profit_EBITDA_net_income_capex_debt_cash_flow": "undisclosed", "transaction_price_and_enterprise_value": "undisclosed"}, "secured_grid_scope": "current facilities plus upcoming greenfield developments; not live, IT, leased, utilized or billed load", "secured_gross_grid_capacity_mw_more_than": 140, "unlisted_development_context": {"Aalsmeer_phase_2_connection_target": "2027 Q1", "Aalsmeer_phase_2_mw": 2.4, "Amsterdam_2_second_room_mw": 2, "Amsterdam_2_second_room_target": "2027 H1", "Berlin": "former Berliner Zeitung print facility redevelopment; permits and design in progress", "Frankfurt_new_build_data_centers": 3, "Frankfurt_region_new_build_IT_load_mw": 16}}, "published_area_sqm": 5400, "record_granularity": "provider_facility_label_not_physical_building", "source_order": 27, "source_urls": ["https://www.northcdatacenters.com/en/news/northc-group-to-build-new-high-tech-data-center-in-geneva-switzerland/", "https://www.northcdatacenters.com/en/northc-datacenters/", "https://www.northcdatacenters.com/en/news/antin-completes-acquisition-of-northc-datacenters/", "https://www.northcdatacenters.com/en/news/fire-in-our-data-center-in-almere/", "https://www.northcdatacenters.com/nieuws/update-uitbreidingen-datacenter-april26/", "https://www.northcdatacenters.com/en/news/new-data-center-uptown-basel-campus/", "https://www.northcdatacenters.com/en/news/northc-completes-acquisition-of-six-data-centers-from-colt-technology-services/", "https://www.northcdatacenters.com/en/cases/ai-startup-juvoly-relies-on-northc-for-sovereign-hosting/", "https://docs.nvidia.com/dgx/dgxb200-user-guide/introduction-to-dgxb200.html", "https://www.northcdatacenters.com/en/cases/legrand-and-northc-enable-ai-hpc/", "https://www.northcdatacenters.com/en/sustainability/"]}
