{"accessed_on": "2026-07-19", "address_as_published": "3300 FM 2720", "boundary": "Status and availability are separate provider fields. Card or campus critical IT capacity is design or marketed scope and is not proof of energized, customer-accepted, leased, utilized, billed or actual IT load. AI-ready and liquid-cooling capability do not establish Prime-owned GPUs.", "campus_code": "AUS01", "campus_context": {"campus_critical_it_mw": 384, "facility_cards": 8, "substation": "on_site", "utility": "Blue_Bonnet_Electric_Cooperative"}, "commercial_availability_as_published": "available", "country_code": "US", "facility_type": "hyperscale_with_liquid_cooling", "id": "prime_aus01_01", "lifecycle_as_of_2026_07_19": "development", "locality": "Lockhart", "market": "Austin", "name": "AUS01-01", "object_type": "DataCenterFacilityEvidence", "physical_GPU_or_accelerator_inventory": "undisclosed", "power_and_cooling_evidence": {"M_and_E": "concurrently_maintainable", "as_built_equipment_OEM_model_count_rating_acceptance_and_remaining_life": "undisclosed", "cooling": "closed_loop_air_and_liquid", "exact_redundancy_configuration": "not_published_on_current_card"}, "publication_conflicts": [], "published_card_metrics": {"critical_it_capacity_mw": 144, "size": 250000, "size_unit": "sq_ft"}, "region": "Texas", "source_order": 1, "source_urls": ["https://primedatacenters.com/locations/austin/"], "use": "single_or_multi_tenant"}
{"accessed_on": "2026-07-19", "address_as_published": "3300 FM 2720", "boundary": "Status and availability are separate provider fields. Card or campus critical IT capacity is design or marketed scope and is not proof of energized, customer-accepted, leased, utilized, billed or actual IT load. AI-ready and liquid-cooling capability do not establish Prime-owned GPUs.", "campus_code": "AUS01", "campus_context": {"campus_critical_it_mw": 384, "facility_cards": 8, "substation": "on_site", "utility": "Blue_Bonnet_Electric_Cooperative"}, "commercial_availability_as_published": "available", "country_code": "US", "facility_type": "hyperscale_with_liquid_cooling", "id": "prime_aus01_02", "lifecycle_as_of_2026_07_19": "development", "locality": "Lockhart", "market": "Austin", "name": "AUS01-02", "object_type": "DataCenterFacilityEvidence", "physical_GPU_or_accelerator_inventory": "undisclosed", "power_and_cooling_evidence": {"M_and_E": "concurrently_maintainable", "as_built_equipment_OEM_model_count_rating_acceptance_and_remaining_life": "undisclosed", "cooling": "closed_loop_air_and_liquid", "exact_redundancy_configuration": "not_published_on_current_card"}, "publication_conflicts": [], "published_card_metrics": {"critical_it_capacity_mw": "undisclosed_on_current_card", "size": 250000, "size_unit": "sq_ft"}, "region": "Texas", "source_order": 2, "source_urls": ["https://primedatacenters.com/locations/austin/"], "use": "single_or_multi_tenant"}
{"accessed_on": "2026-07-19", "address_as_published": "3300 FM 2720", "boundary": "Status and availability are separate provider fields. Card or campus critical IT capacity is design or marketed scope and is not proof of energized, customer-accepted, leased, utilized, billed or actual IT load. AI-ready and liquid-cooling capability do not establish Prime-owned GPUs.", "campus_code": "AUS01", "campus_context": {"campus_critical_it_mw": 384, "facility_cards": 8, "substation": "on_site", "utility": "Blue_Bonnet_Electric_Cooperative"}, "commercial_availability_as_published": "available", "country_code": "US", "facility_type": "hyperscale_with_liquid_cooling", "id": "prime_aus01_03", "lifecycle_as_of_2026_07_19": "development", "locality": "Lockhart", "market": "Austin", "name": "AUS01-03", "object_type": "DataCenterFacilityEvidence", "physical_GPU_or_accelerator_inventory": "undisclosed", "power_and_cooling_evidence": {"M_and_E": "concurrently_maintainable", "as_built_equipment_OEM_model_count_rating_acceptance_and_remaining_life": "undisclosed", "cooling": "closed_loop_air_and_liquid", "exact_redundancy_configuration": "not_published_on_current_card"}, "publication_conflicts": [], "published_card_metrics": {"critical_it_capacity_mw": "undisclosed_on_current_card", "size": 250000, "size_unit": "sq_ft"}, "region": "Texas", "source_order": 3, "source_urls": ["https://primedatacenters.com/locations/austin/"], "use": "single_or_multi_tenant"}
{"accessed_on": "2026-07-19", "address_as_published": "3300 FM 2720", "boundary": "Status and availability are separate provider fields. Card or campus critical IT capacity is design or marketed scope and is not proof of energized, customer-accepted, leased, utilized, billed or actual IT load. AI-ready and liquid-cooling capability do not establish Prime-owned GPUs.", "campus_code": "AUS01", "campus_context": {"campus_critical_it_mw": 384, "facility_cards": 8, "substation": "on_site", "utility": "Blue_Bonnet_Electric_Cooperative"}, "commercial_availability_as_published": "available", "country_code": "US", "facility_type": "hyperscale_with_liquid_cooling", "id": "prime_aus01_04", "lifecycle_as_of_2026_07_19": "development", "locality": "Lockhart", "market": "Austin", "name": "AUS01-04", "object_type": "DataCenterFacilityEvidence", "physical_GPU_or_accelerator_inventory": "undisclosed", "power_and_cooling_evidence": {"M_and_E": "concurrently_maintainable", "as_built_equipment_OEM_model_count_rating_acceptance_and_remaining_life": "undisclosed", "cooling": "closed_loop_air_and_liquid", "exact_redundancy_configuration": "not_published_on_current_card"}, "publication_conflicts": [], "published_card_metrics": {"critical_it_capacity_mw": "undisclosed_on_current_card", "size": 250000, "size_unit": "sq_ft"}, "region": "Texas", "source_order": 4, "source_urls": ["https://primedatacenters.com/locations/austin/"], "use": "single_or_multi_tenant"}
{"accessed_on": "2026-07-19", "address_as_published": "3300 FM 2720", "boundary": "Status and availability are separate provider fields. Card or campus critical IT capacity is design or marketed scope and is not proof of energized, customer-accepted, leased, utilized, billed or actual IT load. AI-ready and liquid-cooling capability do not establish Prime-owned GPUs.", "campus_code": "AUS01", "campus_context": {"campus_critical_it_mw": 384, "facility_cards": 8, "substation": "on_site", "utility": "Blue_Bonnet_Electric_Cooperative"}, "commercial_availability_as_published": "available", "country_code": "US", "facility_type": "hyperscale_with_liquid_cooling", "id": "prime_aus01_05", "lifecycle_as_of_2026_07_19": "development", "locality": "Lockhart", "market": "Austin", "name": "AUS01-05", "object_type": "DataCenterFacilityEvidence", "physical_GPU_or_accelerator_inventory": "undisclosed", "power_and_cooling_evidence": {"M_and_E": "concurrently_maintainable", "as_built_equipment_OEM_model_count_rating_acceptance_and_remaining_life": "undisclosed", "cooling": "closed_loop_air_and_liquid", "exact_redundancy_configuration": "not_published_on_current_card"}, "publication_conflicts": [], "published_card_metrics": {"critical_it_capacity_mw": "undisclosed_on_current_card", "size": 250000, "size_unit": "sq_ft"}, "region": "Texas", "source_order": 5, "source_urls": ["https://primedatacenters.com/locations/austin/"], "use": "single_or_multi_tenant"}
{"accessed_on": "2026-07-19", "address_as_published": "3300 FM 2720", "boundary": "Status and availability are separate provider fields. Card or campus critical IT capacity is design or marketed scope and is not proof of energized, customer-accepted, leased, utilized, billed or actual IT load. AI-ready and liquid-cooling capability do not establish Prime-owned GPUs.", "campus_code": "AUS01", "campus_context": {"campus_critical_it_mw": 384, "facility_cards": 8, "substation": "on_site", "utility": "Blue_Bonnet_Electric_Cooperative"}, "commercial_availability_as_published": "available", "country_code": "US", "facility_type": "hyperscale_with_liquid_cooling", "id": "prime_aus01_06", "lifecycle_as_of_2026_07_19": "development", "locality": "Lockhart", "market": "Austin", "name": "AUS01-06", "object_type": "DataCenterFacilityEvidence", "physical_GPU_or_accelerator_inventory": "undisclosed", "power_and_cooling_evidence": {"M_and_E": "concurrently_maintainable", "as_built_equipment_OEM_model_count_rating_acceptance_and_remaining_life": "undisclosed", "cooling": "closed_loop_air_and_liquid", "exact_redundancy_configuration": "not_published_on_current_card"}, "publication_conflicts": [], "published_card_metrics": {"critical_it_capacity_mw": "undisclosed_on_current_card", "size": 250000, "size_unit": "sq_ft"}, "region": "Texas", "source_order": 6, "source_urls": ["https://primedatacenters.com/locations/austin/"], "use": "single_or_multi_tenant"}
{"accessed_on": "2026-07-19", "address_as_published": "3300 FM 2720", "boundary": "Status and availability are separate provider fields. Card or campus critical IT capacity is design or marketed scope and is not proof of energized, customer-accepted, leased, utilized, billed or actual IT load. AI-ready and liquid-cooling capability do not establish Prime-owned GPUs.", "campus_code": "AUS01", "campus_context": {"campus_critical_it_mw": 384, "facility_cards": 8, "substation": "on_site", "utility": "Blue_Bonnet_Electric_Cooperative"}, "commercial_availability_as_published": "available", "country_code": "US", "facility_type": "hyperscale_with_liquid_cooling", "id": "prime_aus01_07", "lifecycle_as_of_2026_07_19": "development", "locality": "Lockhart", "market": "Austin", "name": "AUS01-07", "object_type": "DataCenterFacilityEvidence", "physical_GPU_or_accelerator_inventory": "undisclosed", "power_and_cooling_evidence": {"M_and_E": "concurrently_maintainable", "as_built_equipment_OEM_model_count_rating_acceptance_and_remaining_life": "undisclosed", "cooling": "closed_loop_air_and_liquid", "exact_redundancy_configuration": "not_published_on_current_card"}, "publication_conflicts": [], "published_card_metrics": {"critical_it_capacity_mw": "undisclosed_on_current_card", "size": 250000, "size_unit": "sq_ft"}, "region": "Texas", "source_order": 7, "source_urls": ["https://primedatacenters.com/locations/austin/"], "use": "single_or_multi_tenant"}
{"accessed_on": "2026-07-19", "address_as_published": "3300 FM 2720", "boundary": "Status and availability are separate provider fields. Card or campus critical IT capacity is design or marketed scope and is not proof of energized, customer-accepted, leased, utilized, billed or actual IT load. AI-ready and liquid-cooling capability do not establish Prime-owned GPUs.", "campus_code": "AUS01", "campus_context": {"campus_critical_it_mw": 384, "facility_cards": 8, "substation": "on_site", "utility": "Blue_Bonnet_Electric_Cooperative"}, "commercial_availability_as_published": "available", "country_code": "US", "facility_type": "hyperscale_with_liquid_cooling", "id": "prime_aus01_08", "lifecycle_as_of_2026_07_19": "development", "locality": "Lockhart", "market": "Austin", "name": "AUS01-08", "object_type": "DataCenterFacilityEvidence", "physical_GPU_or_accelerator_inventory": "undisclosed", "power_and_cooling_evidence": {"M_and_E": "concurrently_maintainable", "as_built_equipment_OEM_model_count_rating_acceptance_and_remaining_life": "undisclosed", "cooling": "closed_loop_air_and_liquid", "exact_redundancy_configuration": "not_published_on_current_card"}, "publication_conflicts": [], "published_card_metrics": {"critical_it_capacity_mw": "undisclosed_on_current_card", "size": 250000, "size_unit": "sq_ft"}, "region": "Texas", "source_order": 8, "source_urls": ["https://primedatacenters.com/locations/austin/"], "use": "single_or_multi_tenant"}
{"accessed_on": "2026-07-19", "address_as_published": "1650 E Higgins", "boundary": "Status and availability are separate provider fields. Card or campus critical IT capacity is design or marketed scope and is not proof of energized, customer-accepted, leased, utilized, billed or actual IT load. AI-ready and liquid-cooling capability do not establish Prime-owned GPUs.", "campus_code": "ORD01", "campus_context": {"campus_critical_it_mw": 270, "facility_cards": 3, "substation": "adjacent_to_campus", "utility": "ComEd"}, "commercial_availability_as_published": "leased", "country_code": "US", "facility_type": "hyperscale_with_liquid_cooling", "id": "prime_ord01_01", "lifecycle_as_of_2026_07_19": "operational", "locality": "Elk_Grove_Village", "market": "Chicago", "name": "ORD01-01", "object_type": "DataCenterFacilityEvidence", "physical_GPU_or_accelerator_inventory": "undisclosed", "power_and_cooling_evidence": {"M_and_E": "concurrently_maintainable", "as_built_equipment_OEM_model_count_rating_acceptance_and_remaining_life": "undisclosed", "cooling": "closed_loop_air_and_liquid", "exact_redundancy_configuration": "not_published_on_current_card"}, "publication_conflicts": [], "published_card_metrics": {"critical_it_capacity_mw": 72, "size": 384000, "size_unit": "sq_ft"}, "region": "Illinois", "source_order": 9, "source_urls": ["https://primedatacenters.com/locations/chicago/"], "use": "single_or_multi_tenant"}
{"accessed_on": "2026-07-19", "address_as_published": "1600 E Higgins", "boundary": "Status and availability are separate provider fields. Card or campus critical IT capacity is design or marketed scope and is not proof of energized, customer-accepted, leased, utilized, billed or actual IT load. AI-ready and liquid-cooling capability do not establish Prime-owned GPUs.", "campus_code": "ORD01", "campus_context": {"campus_critical_it_mw": 270, "facility_cards": 3, "substation": "adjacent_to_campus", "utility": "ComEd"}, "commercial_availability_as_published": "leased", "country_code": "US", "facility_type": "hyperscale_with_liquid_cooling_options", "id": "prime_ord01_02", "lifecycle_as_of_2026_07_19": "development", "locality": "Elk_Grove_Village", "market": "Chicago", "name": "ORD01-02", "object_type": "DataCenterFacilityEvidence", "physical_GPU_or_accelerator_inventory": "undisclosed", "power_and_cooling_evidence": {"M_and_E": "concurrently_maintainable", "as_built_equipment_OEM_model_count_rating_acceptance_and_remaining_life": "undisclosed", "cooling": "closed_loop_air_and_liquid", "exact_redundancy_configuration": "not_published_on_current_card"}, "publication_conflicts": [], "published_card_metrics": {"critical_it_capacity_mw": 54, "size": 279000, "size_unit": "sq_ft"}, "region": "Illinois", "source_order": 10, "source_urls": ["https://primedatacenters.com/locations/chicago/"], "use": "single_or_multi_tenant"}
{"accessed_on": "2026-07-19", "address_as_published": "1550 E Higgins", "boundary": "Status and availability are separate provider fields. Card or campus critical IT capacity is design or marketed scope and is not proof of energized, customer-accepted, leased, utilized, billed or actual IT load. AI-ready and liquid-cooling capability do not establish Prime-owned GPUs.", "campus_code": "ORD01", "campus_context": {"campus_critical_it_mw": 270, "facility_cards": 3, "substation": "adjacent_to_campus", "utility": "ComEd"}, "commercial_availability_as_published": "leased", "country_code": "US", "facility_type": "hyperscale_with_liquid_cooling_options", "id": "prime_ord01_03", "lifecycle_as_of_2026_07_19": "development", "locality": "Elk_Grove_Village", "market": "Chicago", "name": "ORD01-03", "object_type": "DataCenterFacilityEvidence", "physical_GPU_or_accelerator_inventory": "undisclosed", "power_and_cooling_evidence": {"M_and_E": "concurrently_maintainable", "as_built_equipment_OEM_model_count_rating_acceptance_and_remaining_life": "undisclosed", "cooling": "closed_loop_air_and_liquid", "exact_redundancy_configuration": "not_published_on_current_card"}, "publication_conflicts": [], "published_card_metrics": {"critical_it_capacity_mw": 54, "size": 294000, "size_unit": "sq_ft"}, "region": "Illinois", "source_order": 11, "source_urls": ["https://primedatacenters.com/locations/chicago/"], "use": "single_or_multi_tenant"}
{"accessed_on": "2026-07-19", "address_as_published": "1515 Round Table", "boundary": "Status and availability are separate provider fields. Card or campus critical IT capacity is design or marketed scope and is not proof of energized, customer-accepted, leased, utilized, billed or actual IT load. AI-ready and liquid-cooling capability do not establish Prime-owned GPUs.", "campus_code": "DFW01", "campus_context": {"campus_critical_it_mw": 20, "facility_cards": 2, "substation": "in_close_proximity", "utility": "Oncor"}, "commercial_availability_as_published": "leased", "country_code": "US", "facility_type": "enterprise", "id": "prime_dfw01_01", "lifecycle_as_of_2026_07_19": "operational", "locality": "Dallas", "market": "Dallas", "name": "DFW01-01", "object_type": "DataCenterFacilityEvidence", "physical_GPU_or_accelerator_inventory": "undisclosed", "power_and_cooling_evidence": {"M_and_E": "concurrently_maintainable", "as_built_equipment_OEM_model_count_rating_acceptance_and_remaining_life": "undisclosed", "cooling": "closed_loop_air_and_liquid", "exact_redundancy_configuration": "not_published_on_current_card"}, "publication_conflicts": [], "published_card_metrics": {"critical_it_capacity_mw": 8, "size": 107000, "size_unit": "sq_ft"}, "region": "Texas", "source_order": 12, "source_urls": ["https://primedatacenters.com/locations/dallas/", "https://primedatacenters.com/news/prime-data-centers-dallas-and-sacramento-facilities-earn-energy-star-certification-for-superior-energy-performance/"], "use": "multi_tenant"}
{"accessed_on": "2026-07-19", "address_as_published": "1455 Round Table", "boundary": "Status and availability are separate provider fields. Card or campus critical IT capacity is design or marketed scope and is not proof of energized, customer-accepted, leased, utilized, billed or actual IT load. AI-ready and liquid-cooling capability do not establish Prime-owned GPUs.", "campus_code": "DFW01", "campus_context": {"campus_critical_it_mw": 20, "facility_cards": 2, "substation": "in_close_proximity", "utility": "Oncor"}, "commercial_availability_as_published": "leased", "country_code": "US", "facility_type": "enterprise", "id": "prime_dfw01_02", "lifecycle_as_of_2026_07_19": "construction", "locality": "Dallas", "market": "Dallas", "name": "DFW01-02", "object_type": "DataCenterFacilityEvidence", "physical_GPU_or_accelerator_inventory": "undisclosed", "power_and_cooling_evidence": {"M_and_E": "concurrently_maintainable", "as_built_equipment_OEM_model_count_rating_acceptance_and_remaining_life": "undisclosed", "cooling": "closed_loop_air_and_liquid", "exact_redundancy_configuration": "not_published_on_current_card"}, "publication_conflicts": [], "published_card_metrics": {"critical_it_capacity_mw": 12, "size": 96000, "size_unit": "sq_ft"}, "region": "Texas", "source_order": 13, "source_urls": ["https://primedatacenters.com/locations/dallas/"], "use": "multi_tenant"}
{"accessed_on": "2026-07-19", "address_as_published": "4701 S Santa Fe", "boundary": "Status and availability are separate provider fields. Card or campus critical IT capacity is design or marketed scope and is not proof of energized, customer-accepted, leased, utilized, billed or actual IT load. AI-ready and liquid-cooling capability do not establish Prime-owned GPUs.", "campus_code": "LAX01", "campus_context": {"campus_critical_it_mw": 33, "facility_cards": 1, "substation": "on_site", "utility": "Vernon_Power_Utility"}, "commercial_availability_as_published": "leased", "country_code": "US", "facility_type": "hyperscale", "id": "prime_lax01_01", "lifecycle_as_of_2026_07_19": "operational", "locality": "Vernon", "market": "Los_Angeles", "name": "LAX01-01", "object_type": "DataCenterFacilityEvidence", "physical_GPU_or_accelerator_inventory": "undisclosed", "power_and_cooling_evidence": {"M_and_E": "concurrently_maintainable", "as_built_equipment_OEM_model_count_rating_acceptance_and_remaining_life": "undisclosed", "cooling": "closed_loop_air_and_liquid", "exact_redundancy_configuration": "not_published_on_current_card"}, "publication_conflicts": [], "published_card_metrics": {"critical_it_capacity_mw": 33, "size": 242000, "size_unit": "sq_ft"}, "region": "California", "source_order": 14, "source_urls": ["https://primedatacenters.com/locations/los-angeles/", "https://primedatacenters.com/news/prime-opens-los-angeles-data-center/", "https://primedatacenters.com/news/prime-data-centers-and-lambda-partner-to-power-the-next-era-of-superintelligence-with-ai-optimized-infrastructure-in-southern-california/"], "use": "multi_tenant"}
{"accessed_on": "2026-07-19", "address_as_published": "3700 S Avondale Blvd", "boundary": "Status and availability are separate provider fields. Card or campus critical IT capacity is design or marketed scope and is not proof of energized, customer-accepted, leased, utilized, billed or actual IT load. AI-ready and liquid-cooling capability do not establish Prime-owned GPUs.", "campus_code": "PHX01", "campus_context": {"campus_critical_it_mw": 240, "facility_cards": 5, "substation": "on_site", "utility": "Salt_River_Project"}, "commercial_availability_as_published": "leased", "country_code": "US", "facility_type": "hyperscale", "id": "prime_phx01_01", "lifecycle_as_of_2026_07_19": "construction", "locality": "Avondale", "market": "Phoenix", "name": "PHX01-01", "object_type": "DataCenterFacilityEvidence", "physical_GPU_or_accelerator_inventory": "undisclosed", "power_and_cooling_evidence": {"M_and_E": "concurrently_maintainable", "as_built_equipment_OEM_model_count_rating_acceptance_and_remaining_life": "undisclosed", "cooling": "closed_loop_air_and_liquid", "exact_redundancy_configuration": "not_published_on_current_card"}, "publication_conflicts": [], "published_card_metrics": {"critical_it_capacity_mw": 48, "size": 267000, "size_unit": "sq_ft"}, "region": "Arizona", "source_order": 15, "source_urls": ["https://primedatacenters.com/locations/phoenix/", "https://primedatacenters.com/news/prime-data-centers-breaks-ground-on-three-buildings-at-its-240mw-phoenix-campus-advancing-3billion-dollar-investment-in-avondale/", "https://primedatacenters.com/news/prime-announces-its-first-phoenix-data-center-campus/"], "use": "single_or_multi_tenant"}
{"accessed_on": "2026-07-19", "address_as_published": "3704 S Avondale Blvd", "boundary": "Status and availability are separate provider fields. Card or campus critical IT capacity is design or marketed scope and is not proof of energized, customer-accepted, leased, utilized, billed or actual IT load. AI-ready and liquid-cooling capability do not establish Prime-owned GPUs.", "campus_code": "PHX01", "campus_context": {"campus_critical_it_mw": 240, "facility_cards": 5, "substation": "on_site", "utility": "Salt_River_Project"}, "commercial_availability_as_published": "leased", "country_code": "US", "facility_type": "hyperscale", "id": "prime_phx01_02", "lifecycle_as_of_2026_07_19": "construction", "locality": "Avondale", "market": "Phoenix", "name": "PHX01-02", "object_type": "DataCenterFacilityEvidence", "physical_GPU_or_accelerator_inventory": "undisclosed", "power_and_cooling_evidence": {"M_and_E": "concurrently_maintainable", "as_built_equipment_OEM_model_count_rating_acceptance_and_remaining_life": "undisclosed", "cooling": "closed_loop_air_and_liquid", "exact_redundancy_configuration": "not_published_on_current_card"}, "publication_conflicts": [], "published_card_metrics": {"critical_it_capacity_mw": 48, "size": 267000, "size_unit": "sq_ft"}, "region": "Arizona", "source_order": 16, "source_urls": ["https://primedatacenters.com/locations/phoenix/", "https://primedatacenters.com/news/prime-data-centers-breaks-ground-on-three-buildings-at-its-240mw-phoenix-campus-advancing-3billion-dollar-investment-in-avondale/", "https://primedatacenters.com/news/prime-announces-its-first-phoenix-data-center-campus/"], "use": "single_or_multi_tenant"}
{"accessed_on": "2026-07-19", "address_as_published": "3708 S Avondale Blvd", "boundary": "Status and availability are separate provider fields. Card or campus critical IT capacity is design or marketed scope and is not proof of energized, customer-accepted, leased, utilized, billed or actual IT load. AI-ready and liquid-cooling capability do not establish Prime-owned GPUs.", "campus_code": "PHX01", "campus_context": {"campus_critical_it_mw": 240, "facility_cards": 5, "substation": "on_site", "utility": "Salt_River_Project"}, "commercial_availability_as_published": "leased", "country_code": "US", "facility_type": "hyperscale", "id": "prime_phx01_03", "lifecycle_as_of_2026_07_19": "construction", "locality": "Avondale", "market": "Phoenix", "name": "PHX01-03", "object_type": "DataCenterFacilityEvidence", "physical_GPU_or_accelerator_inventory": "undisclosed", "power_and_cooling_evidence": {"M_and_E": "concurrently_maintainable", "as_built_equipment_OEM_model_count_rating_acceptance_and_remaining_life": "undisclosed", "cooling": "closed_loop_air_and_liquid", "exact_redundancy_configuration": "not_published_on_current_card"}, "publication_conflicts": [], "published_card_metrics": {"critical_it_capacity_mw": 48, "size": 267000, "size_unit": "sq_ft"}, "region": "Arizona", "source_order": 17, "source_urls": ["https://primedatacenters.com/locations/phoenix/", "https://primedatacenters.com/news/prime-data-centers-breaks-ground-on-three-buildings-at-its-240mw-phoenix-campus-advancing-3billion-dollar-investment-in-avondale/", "https://primedatacenters.com/news/prime-announces-its-first-phoenix-data-center-campus/"], "use": "single_or_multi_tenant"}
{"accessed_on": "2026-07-19", "address_as_published": "3712 S Avondale Blvd", "boundary": "Status and availability are separate provider fields. Card or campus critical IT capacity is design or marketed scope and is not proof of energized, customer-accepted, leased, utilized, billed or actual IT load. AI-ready and liquid-cooling capability do not establish Prime-owned GPUs.", "campus_code": "PHX01", "campus_context": {"campus_critical_it_mw": 240, "facility_cards": 5, "substation": "on_site", "utility": "Salt_River_Project"}, "commercial_availability_as_published": "available", "country_code": "US", "facility_type": "hyperscale", "id": "prime_phx01_04", "lifecycle_as_of_2026_07_19": "construction", "locality": "Avondale", "market": "Phoenix", "name": "PHX01-04", "object_type": "DataCenterFacilityEvidence", "physical_GPU_or_accelerator_inventory": "undisclosed", "power_and_cooling_evidence": {"M_and_E": "concurrently_maintainable", "as_built_equipment_OEM_model_count_rating_acceptance_and_remaining_life": "undisclosed", "cooling": "closed_loop_air_and_liquid", "exact_redundancy_configuration": "not_published_on_current_card"}, "publication_conflicts": ["The 2026-05-21 groundbreaking release describes the first three buildings as the initial phase; the later/current page classifies PHX01-04 as Construction."], "published_card_metrics": {"critical_it_capacity_mw": 48, "size": 267000, "size_unit": "sq_ft"}, "region": "Arizona", "source_order": 18, "source_urls": ["https://primedatacenters.com/locations/phoenix/", "https://primedatacenters.com/news/prime-data-centers-breaks-ground-on-three-buildings-at-its-240mw-phoenix-campus-advancing-3billion-dollar-investment-in-avondale/", "https://primedatacenters.com/news/prime-announces-its-first-phoenix-data-center-campus/"], "use": "single_or_multi_tenant"}
{"accessed_on": "2026-07-19", "address_as_published": "3716 S Avondale Blvd", "boundary": "Status and availability are separate provider fields. Card or campus critical IT capacity is design or marketed scope and is not proof of energized, customer-accepted, leased, utilized, billed or actual IT load. AI-ready and liquid-cooling capability do not establish Prime-owned GPUs.", "campus_code": "PHX01", "campus_context": {"campus_critical_it_mw": 240, "facility_cards": 5, "substation": "on_site", "utility": "Salt_River_Project"}, "commercial_availability_as_published": "available", "country_code": "US", "facility_type": "hyperscale", "id": "prime_phx01_05", "lifecycle_as_of_2026_07_19": "development", "locality": "Avondale", "market": "Phoenix", "name": "PHX01-05", "object_type": "DataCenterFacilityEvidence", "physical_GPU_or_accelerator_inventory": "undisclosed", "power_and_cooling_evidence": {"M_and_E": "concurrently_maintainable", "as_built_equipment_OEM_model_count_rating_acceptance_and_remaining_life": "undisclosed", "cooling": "closed_loop_air_and_liquid", "exact_redundancy_configuration": "not_published_on_current_card"}, "publication_conflicts": [], "published_card_metrics": {"critical_it_capacity_mw": 48, "size": 267000, "size_unit": "sq_ft"}, "region": "Arizona", "source_order": 19, "source_urls": ["https://primedatacenters.com/locations/phoenix/", "https://primedatacenters.com/news/prime-data-centers-breaks-ground-on-three-buildings-at-its-240mw-phoenix-campus-advancing-3billion-dollar-investment-in-avondale/", "https://primedatacenters.com/news/prime-announces-its-first-phoenix-data-center-campus/"], "use": "single_or_multi_tenant"}
{"accessed_on": "2026-07-19", "address_as_published": "2407 AK Street", "boundary": "Status and availability are separate provider fields. Card or campus critical IT capacity is design or marketed scope and is not proof of energized, customer-accepted, leased, utilized, billed or actual IT load. AI-ready and liquid-cooling capability do not establish Prime-owned GPUs.", "campus_code": "SMF01", "campus_context": {"campus_critical_it_mw": 26, "facility_cards": 2, "substation": "on_site", "utility": "SMUD"}, "commercial_availability_as_published": "leased", "country_code": "US", "facility_type": "enterprise", "id": "prime_smf01_01", "lifecycle_as_of_2026_07_19": "operational", "locality": "McClellan_Park", "market": "Sacramento", "name": "SMF01-01", "object_type": "DataCenterFacilityEvidence", "physical_GPU_or_accelerator_inventory": "undisclosed", "power_and_cooling_evidence": {"M_and_E": "concurrently_maintainable", "as_built_equipment_OEM_model_count_rating_acceptance_and_remaining_life": "undisclosed", "cooling": "closed_loop_air_and_liquid", "exact_redundancy_configuration": "not_published_on_current_card"}, "publication_conflicts": [], "published_card_metrics": {"critical_it_capacity_mw": 8, "size": 65000, "size_unit": "sq_ft"}, "region": "California", "source_order": 20, "source_urls": ["https://primedatacenters.com/locations/sacramento/", "https://primedatacenters.com/news/prime-data-centers-dallas-and-sacramento-facilities-earn-energy-star-certification-for-superior-energy-performance/"], "use": "single_tenant"}
{"accessed_on": "2026-07-19", "address_as_published": "2408 AK Street", "boundary": "Status and availability are separate provider fields. Card or campus critical IT capacity is design or marketed scope and is not proof of energized, customer-accepted, leased, utilized, billed or actual IT load. AI-ready and liquid-cooling capability do not establish Prime-owned GPUs.", "campus_code": "SMF01", "campus_context": {"campus_critical_it_mw": 26, "facility_cards": 2, "substation": "on_site", "utility": "SMUD"}, "commercial_availability_as_published": "available", "country_code": "US", "facility_type": "enterprise", "id": "prime_smf01_02", "lifecycle_as_of_2026_07_19": "construction", "locality": "McClellan_Park", "market": "Sacramento", "name": "SMF01-02", "object_type": "DataCenterFacilityEvidence", "physical_GPU_or_accelerator_inventory": "undisclosed", "power_and_cooling_evidence": {"M_and_E": "concurrently_maintainable", "as_built_equipment_OEM_model_count_rating_acceptance_and_remaining_life": "undisclosed", "cooling": "closed_loop_air_and_liquid", "exact_redundancy_configuration": "not_published_on_current_card"}, "publication_conflicts": ["The current page calls the second building SMF01-02; the 2026 groundbreaking release calls it SMF02."], "published_card_metrics": {"critical_it_capacity_mw": 18, "size": 150000, "size_unit": "sq_ft"}, "region": "California", "source_order": 21, "source_urls": ["https://primedatacenters.com/locations/sacramento/", "https://primedatacenters.com/news/prime-data-centers-breaks-ground-on-second-sacramento-data-center-expanding-regional-campus-footprint/"], "use": "multi_tenant"}
{"accessed_on": "2026-07-19", "address_as_published": "26415 Corporate Ave", "boundary": "Status and availability are separate provider fields. Card or campus critical IT capacity is design or marketed scope and is not proof of energized, customer-accepted, leased, utilized, billed or actual IT load. AI-ready and liquid-cooling capability do not establish Prime-owned GPUs.", "campus_code": "SJC", "campus_context": {"campus_critical_it_mw": 57, "facility_cards": 5, "substation": "in_close_proximity", "utility": "Silicon_Valley_Power_and_PG&E"}, "commercial_availability_as_published": "leased", "country_code": "US", "facility_type": "enterprise", "id": "prime_sjc01", "lifecycle_as_of_2026_07_19": "operational", "locality": "Hayward_Santa_Clara_and_San_Jose", "market": "Silicon_Valley", "name": "SJC01", "object_type": "DataCenterFacilityEvidence", "physical_GPU_or_accelerator_inventory": "undisclosed", "power_and_cooling_evidence": {"M_and_E": "concurrently_maintainable", "as_built_equipment_OEM_model_count_rating_acceptance_and_remaining_life": "undisclosed", "cooling": "closed_loop_air_and_liquid", "exact_redundancy_configuration": "not_published_on_current_card"}, "publication_conflicts": [], "published_card_metrics": {"critical_it_capacity_mw": 20, "size": 146000, "size_unit": "sq_ft"}, "region": "California", "source_order": 22, "source_urls": ["https://primedatacenters.com/locations/silicon-valley/"], "use": "single_tenant"}
{"accessed_on": "2026-07-19", "address_as_published": "1111 Comstock St", "boundary": "Status and availability are separate provider fields. Card or campus critical IT capacity is design or marketed scope and is not proof of energized, customer-accepted, leased, utilized, billed or actual IT load. AI-ready and liquid-cooling capability do not establish Prime-owned GPUs.", "campus_code": "SJC", "campus_context": {"campus_critical_it_mw": 57, "facility_cards": 5, "substation": "in_close_proximity", "utility": "Silicon_Valley_Power_and_PG&E"}, "commercial_availability_as_published": "leased", "country_code": "US", "facility_type": "enterprise", "id": "prime_sjc02", "lifecycle_as_of_2026_07_19": "powered_shell", "locality": "Hayward_Santa_Clara_and_San_Jose", "market": "Silicon_Valley", "name": "SJC02", "object_type": "DataCenterFacilityEvidence", "physical_GPU_or_accelerator_inventory": "undisclosed", "power_and_cooling_evidence": {"M_and_E": "concurrently_maintainable", "as_built_equipment_OEM_model_count_rating_acceptance_and_remaining_life": "undisclosed", "cooling": "closed_loop_air_and_liquid", "exact_redundancy_configuration": "not_published_on_current_card"}, "publication_conflicts": [], "published_card_metrics": {"critical_it_capacity_mw": 9, "size": 123000, "size_unit": "sq_ft"}, "region": "California", "source_order": 23, "source_urls": ["https://primedatacenters.com/locations/silicon-valley/"], "use": "single_tenant"}
{"accessed_on": "2026-07-19", "address_as_published": "2215 Martin", "boundary": "Status and availability are separate provider fields. Card or campus critical IT capacity is design or marketed scope and is not proof of energized, customer-accepted, leased, utilized, billed or actual IT load. AI-ready and liquid-cooling capability do not establish Prime-owned GPUs.", "campus_code": "SJC", "campus_context": {"campus_critical_it_mw": 57, "facility_cards": 5, "substation": "in_close_proximity", "utility": "Silicon_Valley_Power_and_PG&E"}, "commercial_availability_as_published": "leased", "country_code": "US", "facility_type": "enterprise", "id": "prime_sjc03", "lifecycle_as_of_2026_07_19": "development", "locality": "Hayward_Santa_Clara_and_San_Jose", "market": "Silicon_Valley", "name": "SJC03", "object_type": "DataCenterFacilityEvidence", "physical_GPU_or_accelerator_inventory": "undisclosed", "power_and_cooling_evidence": {"M_and_E": "concurrently_maintainable", "as_built_equipment_OEM_model_count_rating_acceptance_and_remaining_life": "undisclosed", "cooling": "closed_loop_air_and_liquid", "exact_redundancy_configuration": "not_published_on_current_card"}, "publication_conflicts": ["The current card says 2215 Martin; the 2022 construction release said 2175 Martin and expected construction completion in H2 2023, while the current page still says Development."], "published_card_metrics": {"critical_it_capacity_mw": 9, "size": 79000, "size_unit": "sq_ft"}, "region": "California", "source_order": 24, "source_urls": ["https://primedatacenters.com/locations/silicon-valley/", "https://primedatacenters.com/news/prime-launches-construction-at-second-silicon-valley-location/"], "use": "single_or_multi_tenant"}
{"accessed_on": "2026-07-19", "address_as_published": "1231 Comstock", "boundary": "Status and availability are separate provider fields. Card or campus critical IT capacity is design or marketed scope and is not proof of energized, customer-accepted, leased, utilized, billed or actual IT load. AI-ready and liquid-cooling capability do not establish Prime-owned GPUs.", "campus_code": "SJC", "campus_context": {"campus_critical_it_mw": 57, "facility_cards": 5, "substation": "in_close_proximity", "utility": "Silicon_Valley_Power_and_PG&E"}, "commercial_availability_as_published": "available", "country_code": "US", "facility_type": "enterprise", "id": "prime_sjc04", "lifecycle_as_of_2026_07_19": "development", "locality": "Hayward_Santa_Clara_and_San_Jose", "market": "Silicon_Valley", "name": "SJC04", "object_type": "DataCenterFacilityEvidence", "physical_GPU_or_accelerator_inventory": "undisclosed", "power_and_cooling_evidence": {"M_and_E": "concurrently_maintainable", "as_built_equipment_OEM_model_count_rating_acceptance_and_remaining_life": "undisclosed", "cooling": "closed_loop_air_and_liquid", "exact_redundancy_configuration": "not_published_on_current_card"}, "publication_conflicts": [], "published_card_metrics": {"critical_it_capacity_mw": 9, "size": 112000, "size_unit": "sq_ft"}, "region": "California", "source_order": 25, "source_urls": ["https://primedatacenters.com/locations/silicon-valley/"], "use": "single_or_multi_tenant"}
{"accessed_on": "2026-07-19", "address_as_published": "6580 Via del Oro", "boundary": "Status and availability are separate provider fields. Card or campus critical IT capacity is design or marketed scope and is not proof of energized, customer-accepted, leased, utilized, billed or actual IT load. AI-ready and liquid-cooling capability do not establish Prime-owned GPUs.", "campus_code": "SJC", "campus_context": {"campus_critical_it_mw": 57, "facility_cards": 5, "substation": "in_close_proximity", "utility": "Silicon_Valley_Power_and_PG&E"}, "commercial_availability_as_published": "available", "country_code": "US", "facility_type": "enterprise", "id": "prime_sjc06", "lifecycle_as_of_2026_07_19": "operational", "locality": "Hayward_Santa_Clara_and_San_Jose", "market": "Silicon_Valley", "name": "SJC06", "object_type": "DataCenterFacilityEvidence", "physical_GPU_or_accelerator_inventory": "undisclosed", "power_and_cooling_evidence": {"M_and_E": "concurrently_maintainable", "as_built_equipment_OEM_model_count_rating_acceptance_and_remaining_life": "undisclosed", "cooling": "closed_loop_air_and_liquid", "exact_redundancy_configuration": "not_published_on_current_card"}, "publication_conflicts": [], "published_card_metrics": {"critical_it_capacity_mw": 10, "size": 80000, "size_unit": "sq_ft"}, "region": "California", "source_order": 26, "source_urls": ["https://primedatacenters.com/locations/silicon-valley/"], "use": "single_or_multi_tenant"}
{"accessed_on": "2026-07-19", "address_as_published": "Main-Taunus-Kreis", "boundary": "Status and availability are separate provider fields. Card or campus critical IT capacity is design or marketed scope and is not proof of energized, customer-accepted, leased, utilized, billed or actual IT load. AI-ready and liquid-cooling capability do not establish Prime-owned GPUs.", "campus_code": "FRA01", "campus_context": {"campus_critical_it_mw": 20, "facility_cards": 1, "substation": "in_close_proximity", "utility": "undisclosed"}, "commercial_availability_as_published": "available", "country_code": "DE", "facility_type": "hyperscale", "id": "prime_fra01_01", "lifecycle_as_of_2026_07_19": "development", "locality": "Main_Taunus_Kreis", "market": "Frankfurt", "name": "FRA01-01", "object_type": "DataCenterFacilityEvidence", "physical_GPU_or_accelerator_inventory": "undisclosed", "power_and_cooling_evidence": {"M_and_E": "concurrently_maintainable", "as_built_equipment_OEM_model_count_rating_acceptance_and_remaining_life": "undisclosed", "cooling": "closed_loop_air_and_liquid", "exact_redundancy_configuration": "not_published_on_current_card"}, "publication_conflicts": [], "published_card_metrics": {"critical_it_capacity_mw": 20, "size": 15000, "size_unit": "sqm"}, "region": "Hesse", "source_order": 27, "source_urls": ["https://primedatacenters.com/locations/frankfurt/"], "use": "single_or_multi_tenant"}
{"accessed_on": "2026-07-19", "address_as_published": "C. de la Pedriza", "boundary": "Status and availability are separate provider fields. Card or campus critical IT capacity is design or marketed scope and is not proof of energized, customer-accepted, leased, utilized, billed or actual IT load. AI-ready and liquid-cooling capability do not establish Prime-owned GPUs.", "campus_code": "MAD01", "campus_context": {"campus_critical_it_mw": 40, "facility_cards": 1, "substation": "on_site", "utility": "Iberdrola"}, "commercial_availability_as_published": "available", "country_code": "ES", "facility_type": "hyperscale", "id": "prime_mad01_01", "lifecycle_as_of_2026_07_19": "development", "locality": "Alcobendas", "market": "Madrid", "name": "MAD01-01", "object_type": "DataCenterFacilityEvidence", "physical_GPU_or_accelerator_inventory": "undisclosed", "power_and_cooling_evidence": {"M_and_E": "concurrently_maintainable", "as_built_equipment_OEM_model_count_rating_acceptance_and_remaining_life": "undisclosed", "cooling": "closed_loop_air_and_liquid", "exact_redundancy_configuration": "not_published_on_current_card"}, "publication_conflicts": [], "published_card_metrics": {"critical_it_capacity_mw": 40, "size": 25810, "size_unit": "sqm"}, "region": "Community_of_Madrid", "source_order": 28, "source_urls": ["https://primedatacenters.com/locations/madrid/"], "use": "single_or_multi_tenant"}
{"accessed_on": "2026-07-19", "address_as_published": "Energivej", "boundary": "The 2023 release announced a three-data-center campus, but the former location page is absent from the current nine-page directory. The reviewed evidence does not establish construction, energization, operation, cancellation or current Prime ownership.", "country_code": "DK", "id": "prime_aal01_saeby_campus_plan", "lifecycle_as_of_2026_07_19": "historical_announced_plan_current_status_unconfirmed", "locality": "Saeby", "name": "AAL01_Saeby", "object_type": "DataCenterCampusPlanEvidence", "physical_GPU_or_accelerator_inventory": "undisclosed", "power_and_cooling_evidence": {"DGNB_Gold": "design_target", "backup_generation": "biofuel_powered_plan", "district_heat_partner": "Saeby_Varmevaerk", "in_rack_cooling_partner": "New_Nordic_Data_Cooling_ApS", "renewable_target": "100_percent"}, "published_plan_metrics": {"campus_critical_it_mw": 124, "hyperscale_data_centers": 3, "in_rack_cooling_kw_per_cabinet_up_to": 50}, "source_order": 29, "source_urls": ["https://primedatacenters.com/news/prime-enters-denmark-with-124-megawatt-data-center-campus-that-delivers-a-net-positive-environmental-impact/"]}
{"accessed_on": "2026-07-19", "address_as_published": "Nordre Tovrupvej", "boundary": "Both phases are subject to successful EIA, permits, grid connection, demand and construction. Investment estimates are project plans, not Prime revenue, incurred capex, committed financing or operating value.", "country_code": "DK", "id": "prime_esb01_esbjerg_campus_plan", "lifecycle_as_of_2026_07_19": "EIA_and_preconstruction_plan", "locality": "Esbjerg", "name": "ESB01_Esbjerg", "object_type": "DataCenterCampusPlanEvidence", "physical_GPU_or_accelerator_inventory": "undisclosed", "power_and_cooling_evidence": {"electricity_source": "Danish_national_grid", "renewable_share": "high_share_provider_wording", "waste_heat_recovery": "exploration_not_committed_as_built"}, "published_plan_metrics": {"construction_start_anticipated": 2027, "first_phase_IT_mw": 160, "first_phase_investment_eur_billion_approximate": 2, "full_assessed_IT_mw": 550, "full_build_investment_eur_billion_expected": 6, "initial_go_live_target": "late_2029", "site_sqm": 640000}, "source_order": 30, "source_urls": ["https://primedatacenters.com/news/prime-data-centers-announces-plans-for-major-data-center-development-in-esbjerg-denmark/"]}
