{"AI_readiness_is_not_GPU_inventory": true, "accessed_on": "2026-07-19", "campus": "Enfield", "country_code": "GB", "facility_code": "LONDON1", "id": "virtus_london1", "lifecycle": "operating_at_2024_year_end", "locality": "Enfield", "object_type": "DataCenterFacilityEvidence", "operator": "VIRTUS_Data_Centres", "physical_GPU_or_accelerator_inventory_at_site": "undisclosed", "source_order": 1, "source_urls": ["https://virtusdatacentres.com/images/022025-sepc-specsheets/virtus_spec_sheet_london1.pdf", "https://virtusdatacentres.com/locations/uk"], "technical_profile": {"UPS": "centralized_N_plus_N_online", "cooling": "N_plus_1_chilled_water_with_free_cooling", "design_IT_load_mw": 4.3, "design_PUE_less_than": 1.6, "generation": "N_plus_1_LV_DCC_emergency_generation", "generator_fuel_autonomy_hours_at_full_load": 48, "incoming_utility_capacity_MVA": 8, "net_technical_area_sqm_more_than_or_equal": 2900}}
{"AI_readiness_is_not_GPU_inventory": true, "accessed_on": "2026-07-19", "campus": "Hayes", "country_code": "GB", "facility_code": "LONDON2", "id": "virtus_london2", "lifecycle": "operating_at_2024_year_end", "locality": "Hayes", "object_type": "DataCenterFacilityEvidence", "operator": "VIRTUS_Data_Centres", "physical_GPU_or_accelerator_inventory_at_site": "undisclosed", "publication_conflicts": ["same_spec_front_page_PUE_below_1_2_vs_body_below_1_3", "current_page_rounds_12_2MW_to_12MW"], "source_order": 2, "source_urls": ["https://virtusdatacentres.com/images/022025-sepc-specsheets/virtus_spec_sheet_london2.pdf", "https://virtusdatacentres.com/locations/uk"], "technical_profile": {"UPS": "centralized_N_plus_N_online", "cooling": "indirect_adiabatic_plus_air_flooded_room_and_free_cooling", "design_IT_load_mw": 12.2, "design_PUE_less_than_body": 1.3, "design_PUE_less_than_front_page": 1.2, "generation": "N_plus_1_LV_DCC_emergency_generation", "generator_fuel_autonomy_hours_at_full_load": 48, "incoming_utility_capacity_MVA": 20, "net_technical_area_sqm_more_than_or_equal": 6000}}
{"AI_readiness_is_not_GPU_inventory": true, "accessed_on": "2026-07-19", "campus": "Slough", "country_code": "GB", "facility_code": "LONDON3", "id": "virtus_london3", "lifecycle": "operating_at_2024_year_end", "locality": "Slough", "object_type": "DataCenterFacilityEvidence", "operator": "VIRTUS_Data_Centres", "physical_GPU_or_accelerator_inventory_at_site": "undisclosed", "source_order": 3, "source_urls": ["https://virtusdatacentres.com/images/022025-sepc-specsheets/virtus_spec_sheet_london3.pdf", "https://virtusdatacentres.com/locations/uk"], "technical_profile": {"UPS": "centralized_N_plus_N_online", "cooling": "N_plus_1_chilled_water_with_free_cooling", "design_IT_load_mw": 7.2, "design_PUE_less_than": 1.3, "generation": "N_plus_1_LV_DCC_emergency_generation", "generator_fuel_autonomy_hours_at_full_load": 48, "incoming_utility_capacity_MVA": 10, "net_technical_area_sqm_more_than_or_equal": 3000}}
{"AI_readiness_is_not_GPU_inventory": true, "accessed_on": "2026-07-19", "campus": "Slough", "country_code": "GB", "facility_code": "LONDON4", "id": "virtus_london4", "lifecycle": "operating_at_2024_year_end", "locality": "Slough", "object_type": "DataCenterFacilityEvidence", "operator": "VIRTUS_Data_Centres", "physical_GPU_or_accelerator_inventory_at_site": "undisclosed", "source_order": 4, "source_urls": ["https://virtusdatacentres.com/images/022025-sepc-specsheets/virtus_spec_sheet_london4.pdf", "https://virtusdatacentres.com/locations/uk"], "technical_profile": {"UPS": "centralized_N_plus_N_online", "cooling": "N_plus_1_chilled_water_with_free_cooling", "design_IT_load_mw": 27, "design_PUE_less_than": 1.3, "generation": "N_plus_1_LV_DCC_emergency_generation", "generator_fuel_autonomy_hours_at_full_load": 48, "incoming_utility_capacity_MVA": 40, "net_technical_area_sqm_more_than_or_equal": 10600}}
{"AI_readiness_is_not_GPU_inventory": true, "accessed_on": "2026-07-19", "campus": "Stockley_Park", "country_code": "GB", "facility_code": "LONDON5", "id": "virtus_london5", "lifecycle": "operating_at_2024_year_end", "locality": "Hayes", "object_type": "DataCenterFacilityEvidence", "operator": "VIRTUS_Data_Centres", "physical_GPU_or_accelerator_inventory_at_site": "undisclosed", "source_order": 5, "source_urls": ["https://virtusdatacentres.com/images/022025-sepc-specsheets/virtus_spec_sheet_london5.pdf", "https://virtusdatacentres.com/media/attachments/2025/06/10/virtus_spec_sheet_stockley-park-campus-v3.4.pdf", "https://virtusdatacentres.com/locations/uk/london/stockley-park-campus"], "technical_profile": {"UPS": "centralized_N_plus_N_online", "cooling": "N_plus_1_chilled_water_with_free_cooling", "design_IT_load_mw": 24, "design_PUE_less_than": 1.3, "generation": "N_plus_1_LV_DCC_emergency_generation", "generator_fuel_autonomy_hours_at_full_load": 48, "incoming_utility_capacity_MVA": 36, "liquid_cooling_ready": true, "net_technical_area_sqm_more_than_or_equal": 10000}}
{"AI_readiness_is_not_GPU_inventory": true, "accessed_on": "2026-07-19", "campus": "Stockley_Park", "country_code": "GB", "facility_code": "LONDON6", "id": "virtus_london6", "lifecycle": "operating_at_2024_year_end", "locality": "Hayes", "object_type": "DataCenterFacilityEvidence", "operator": "VIRTUS_Data_Centres", "physical_GPU_or_accelerator_inventory_at_site": "undisclosed", "source_order": 6, "source_urls": ["https://virtusdatacentres.com/images/022025-sepc-specsheets/virtus_spec_sheet_london6.pdf", "https://virtusdatacentres.com/media/attachments/2025/06/10/virtus_spec_sheet_stockley-park-campus-v3.4.pdf", "https://virtusdatacentres.com/locations/uk/london/stockley-park-campus"], "technical_profile": {"UPS": "centralized_N_plus_N_online", "cooling": "N_plus_1_chilled_water_with_free_cooling", "design_IT_load_mw": 16, "design_PUE_less_than": 1.3, "generation": "N_plus_1_LV_DCC_emergency_generation", "generator_fuel_autonomy_hours_at_full_load": 48, "incoming_utility_capacity_MVA": 24, "liquid_cooling_ready": true, "net_technical_area_sqm_more_than_or_equal": 7000}}
{"AI_readiness_is_not_GPU_inventory": true, "accessed_on": "2026-07-19", "campus": "Stockley_Park", "country_code": "GB", "facility_code": "LONDON7", "id": "virtus_london7", "lifecycle": "operating_at_2024_year_end", "locality": "Hayes", "object_type": "DataCenterFacilityEvidence", "operator": "VIRTUS_Data_Centres", "physical_GPU_or_accelerator_inventory_at_site": "undisclosed", "source_order": 7, "source_urls": ["https://virtusdatacentres.com/images/022025-sepc-specsheets/virtus_spec_sheet_london7.pdf", "https://virtusdatacentres.com/media/attachments/2025/06/10/virtus_spec_sheet_stockley-park-campus-v3.4.pdf", "https://virtusdatacentres.com/locations/uk/london/stockley-park-campus"], "technical_profile": {"UPS": "centralized_N_plus_N_online", "cooling": "N_plus_1_chilled_water_with_free_cooling", "design_IT_load_mw": 32.5, "design_PUE_less_than": 1.3, "generation": "N_plus_1_LV_DCC_emergency_generation", "generator_fuel_autonomy_hours_at_full_load": 48, "incoming_utility_capacity_MVA": 49, "liquid_cooling_ready": true, "net_technical_area_sqm_more_than_or_equal": 13000}}
{"AI_readiness_is_not_GPU_inventory": true, "accessed_on": "2026-07-19", "campus": "Stockley_Park", "country_code": "GB", "facility_code": "LONDON8", "id": "virtus_london8", "lifecycle": "operating_at_2024_year_end", "locality": "Hayes", "object_type": "DataCenterFacilityEvidence", "operator": "VIRTUS_Data_Centres", "physical_GPU_or_accelerator_inventory_at_site": "undisclosed", "publication_conflicts": ["individual_spec_NTM_6000sqm_vs_current_location_and_campus_page_7000sqm"], "source_order": 8, "source_urls": ["https://virtusdatacentres.com/media/attachments/2025/06/13/virtus_spec_sheet_london816.pdf", "https://virtusdatacentres.com/media/attachments/2025/06/10/virtus_spec_sheet_stockley-park-campus-v3.4.pdf", "https://virtusdatacentres.com/locations/uk/london/stockley-park-campus"], "technical_profile": {"UPS": "centralized_N_plus_N_online", "cooling": "N_plus_1_chilled_water_with_free_cooling", "design_IT_load_mw": 18, "design_PUE_less_than": 1.3, "generation": "N_plus_1_LV_DCC_emergency_generation", "generator_fuel_autonomy_hours_at_full_load": 48, "incoming_utility_capacity_MVA": 24, "liquid_cooling_ready": true, "net_technical_area_sqm_more_than_or_equal": 6000}}
{"AI_readiness_is_not_GPU_inventory": true, "accessed_on": "2026-07-19", "campus": "Slough", "country_code": "GB", "facility_code": "LONDON9", "id": "virtus_london9", "lifecycle": "operating_at_2024_year_end", "locality": "Slough", "object_type": "DataCenterFacilityEvidence", "operator": "VIRTUS_Data_Centres", "physical_GPU_or_accelerator_inventory_at_site": "undisclosed", "source_order": 9, "source_urls": ["https://virtusdatacentres.com/images/022025-sepc-specsheets/virtus_spec_sheet_london9.pdf", "https://virtusdatacentres.com/locations/uk/london/slough-campus"], "technical_profile": {"UPS": "centralized_N_plus_N_online", "cooling": "N_plus_1_chilled_water_with_free_cooling", "design_IT_load_mw": 24, "design_PUE_less_than": 1.3, "generation": "N_plus_1_LV_DCC_emergency_generation", "generator_fuel_autonomy_hours_at_full_load": 48, "incoming_utility_capacity_MVA": 40, "liquid_cooling_ready": true, "net_technical_area_sqm_more_than_or_equal": 10000}}
{"AI_readiness_is_not_GPU_inventory": true, "accessed_on": "2026-07-19", "campus": "Slough", "country_code": "GB", "facility_code": "LONDON10", "id": "virtus_london10", "lifecycle": "operating_at_2024_year_end", "locality": "Slough", "object_type": "DataCenterFacilityEvidence", "operator": "VIRTUS_Data_Centres", "physical_GPU_or_accelerator_inventory_at_site": "undisclosed", "source_order": 10, "source_urls": ["https://virtusdatacentres.com/images/022025-sepc-specsheets/virtus_spec_sheet_london10.pdf", "https://virtusdatacentres.com/locations/uk/london/slough-campus"], "technical_profile": {"UPS": "centralized_N_plus_N_online", "cooling": "N_plus_1_chilled_water_with_free_cooling", "design_IT_load_mw": 6.6, "design_PUE_less_than": 1.3, "generation": "N_plus_1_LV_DCC_emergency_generation", "generator_fuel_autonomy_hours_at_full_load": 48, "incoming_utility_capacity_MVA": 11, "net_technical_area_sqm_more_than_or_equal": 3000}}
{"AI_readiness_is_not_GPU_inventory": true, "accessed_on": "2026-07-19", "campus": "Slough", "country_code": "GB", "facility_code": "LONDON11", "id": "virtus_london11", "lifecycle": "operating_at_2024_year_end", "locality": "Slough", "object_type": "DataCenterFacilityEvidence", "operator": "VIRTUS_Data_Centres", "physical_GPU_or_accelerator_inventory_at_site": "undisclosed", "source_order": 11, "source_urls": ["https://virtusdatacentres.com/images/022025-sepc-specsheets/virtus_spec_sheet_london11.pdf", "https://virtusdatacentres.com/locations/uk/london/slough-campus"], "technical_profile": {"UPS": "centralized_N_plus_N_online", "cooling": "N_plus_1_chilled_water_with_free_cooling", "design_IT_load_mw": 13, "design_PUE_less_than": 1.3, "generation": "N_plus_1_LV_DCC_emergency_generation", "generator_fuel_autonomy_hours_at_full_load": 48, "incoming_utility_capacity_MVA": 22, "net_technical_area_sqm_more_than_or_equal": 5500}}
{"AI_readiness_is_not_GPU_inventory": true, "accessed_on": "2026-07-19", "campus": "Slough", "country_code": "GB", "facility_code": "LONDON12", "id": "virtus_london12", "lifecycle": "advanced_development_at_2024_year_end_current_RFS_not_provider_confirmed", "locality": "Slough", "object_type": "DataCenterFacilityEvidence", "operator": "VIRTUS_Data_Centres", "physical_GPU_or_accelerator_inventory_at_site": "undisclosed", "source_order": 12, "source_urls": ["https://virtusdatacentres.com/images/022025-sepc-specsheets/virtus_spec_sheet_london12.pdf", "https://virtusdatacentres.com/locations/uk/london/slough-campus"], "technical_profile": {"UPS": "centralized_N_plus_N_online", "cooling": "N_plus_1_chilled_water_with_free_cooling", "design_IT_load_mw": 21, "design_PUE_less_than": 1.3, "generation": "N_plus_1_LV_DCC_emergency_generation", "generator_fuel_autonomy_hours_at_full_load": 48, "liquid_cooling_ready": ["direct_to_chip", "immersion", "rear_door_heat_exchanger"], "net_technical_area_sqm_more_than_or_equal": 7800, "rack_density_kW_more_than": 80, "renewable_electricity_marketing_percent": 100}}
{"AI_readiness_is_not_GPU_inventory": true, "accessed_on": "2026-07-19", "campus": "Stockley_Park", "country_code": "GB", "facility_code": "LONDON14", "id": "virtus_london14", "lifecycle": "advanced_development_at_2024_year_end_current_RFS_not_provider_confirmed", "locality": "Hayes", "object_type": "DataCenterFacilityEvidence", "operator": "VIRTUS_Data_Centres", "physical_GPU_or_accelerator_inventory_at_site": "undisclosed", "source_order": 13, "source_urls": ["https://virtusdatacentres.com/media/attachments/2025/06/13/virtus_spec_sheet_london1490.pdf", "https://virtusdatacentres.com/media/attachments/2025/06/10/virtus_spec_sheet_stockley-park-campus-v3.4.pdf", "https://virtusdatacentres.com/locations/uk/london/stockley-park-campus", "https://www.gov.uk/government/publications/ub3-1qf-virtus-holdco-limited-environmental-permit-issued-eprup3624swa001", "https://planning.hillingdon.gov.uk/OcellaWeb/viewDocument?file=dv_pl_files%5C18399_APP_2025_1908%5CFormal+Declaration.pdf&module=pl"], "technical_profile": {"SCR_on_all_generators": true, "UPS": "centralized_N_plus_N_online", "cooling": "N_plus_1_chilled_water_with_free_cooling", "design_IT_load_mw": 22, "design_PUE_less_than": 1.3, "generation": "N_plus_1_LV_DCC_emergency_generation", "generator_OEM": "Finning_Caterpillar", "generator_fuel_autonomy_hours_at_full_load": 48, "liquid_cooling_ready": ["direct_to_chip", "immersion", "rear_door_heat_exchanger"], "net_technical_area_sqm_more_than_or_equal": 8400, "permitted_annual_testing_hours_total": 20, "permitted_emergency_generators": 16, "permitted_testing_hours_full_load": 16, "renewable_electricity_marketing_percent": 100}}
{"AI_readiness_is_not_GPU_inventory": true, "accessed_on": "2026-07-19", "campus": "Slough", "country_code": "GB", "facility_code": "LONDON19", "id": "virtus_london19", "lifecycle": "development_planning_secured_construction_to_begin_after_design_approval", "locality": "Slough", "object_type": "DataCenterFacilityEvidence", "operator": "VIRTUS_Data_Centres", "physical_GPU_or_accelerator_inventory_at_site": "undisclosed", "source_order": 14, "source_urls": ["https://virtusdatacentres.com/media/attachments/2026/07/03/virtus_spec_sheet_london19.pdf", "https://de.virtusdatacentres.com/presseerklarungen/virtus-announces-expansion-with-the-addition-of-london19", "https://virtusdatacentres.com/locations/uk/london/slough-campus"], "technical_profile": {"BREEAM_target": "Excellent", "UPS": "centralized_N_plus_1_online", "cooling": "N_plus_1_chilled_water_with_free_cooling", "design_IT_load_mw": 32.5, "design_PUE_less_than": 1.3, "future_heat_export": true, "generation": "N_plus_1_LV_DCC_emergency_generation", "generator_fuel_autonomy_hours_at_full_load": 48, "liquid_cooling_ready": true, "net_technical_area_sqm_more_than_or_equal": 8500, "powered_shell_partner": "SEGRO"}}
{"AI_readiness_is_not_GPU_inventory": true, "accessed_on": "2026-07-19", "campus": "Saunderton", "country_code": "GB", "facility_code": "LONDON15", "id": "virtus_london15", "lifecycle": "development_under_construction_current_RFS_not_provider_confirmed", "locality": "Saunderton", "object_type": "DataCenterFacilityEvidence", "operator": "VIRTUS_Data_Centres", "physical_GPU_or_accelerator_inventory_at_site": "undisclosed", "publication_conflicts": ["2024_release_75MW_and_Q2_2026_target_vs_current_spec_78MW_and_no_reviewed_provider_RFS_confirmation"], "source_order": 15, "source_urls": ["https://virtusdatacentres.com/media/attachments/2026/04/15/virtus_spec_sheet_saunderton-campus-v2.pdf", "https://virtusdatacentres.com/locations/uk/london/saunderton-campus", "https://virtusdatacentres.com/press-releases/virtus-unveils-new-data-centre-development-in-saunderton-buckinghamshire"], "technical_profile": {"UPS": "centralized_N_plus_1_online", "campus_grid_contract_MVA_historical": 120, "cooling": "N_plus_1_chilled_water_with_free_cooling", "design_IT_load_mw": 9.5, "design_PUE_less_than": 1.2, "generation": "N_plus_1_LV_DCC_emergency_generation", "generator_fuel_autonomy_hours_at_full_load": 48, "liquid_cooling_ready": true, "net_technical_area_sqm_more_than_or_equal": "undisclosed_by_facility_code", "rack_density_kW_more_than": 100}}
{"AI_readiness_is_not_GPU_inventory": true, "accessed_on": "2026-07-19", "campus": "Saunderton", "country_code": "GB", "facility_code": "LONDON16", "id": "virtus_london16", "lifecycle": "development_under_construction_current_RFS_not_provider_confirmed", "locality": "Saunderton", "object_type": "DataCenterFacilityEvidence", "operator": "VIRTUS_Data_Centres", "physical_GPU_or_accelerator_inventory_at_site": "undisclosed", "publication_conflicts": ["2024_release_75MW_and_Q2_2026_target_vs_current_spec_78MW_and_no_reviewed_provider_RFS_confirmation"], "source_order": 16, "source_urls": ["https://virtusdatacentres.com/media/attachments/2026/04/15/virtus_spec_sheet_saunderton-campus-v2.pdf", "https://virtusdatacentres.com/locations/uk/london/saunderton-campus", "https://virtusdatacentres.com/press-releases/virtus-unveils-new-data-centre-development-in-saunderton-buckinghamshire"], "technical_profile": {"UPS": "centralized_N_plus_1_online", "campus_grid_contract_MVA_historical": 120, "cooling": "N_plus_1_chilled_water_with_free_cooling", "design_IT_load_mw": 22.5, "design_PUE_less_than": 1.2, "generation": "N_plus_1_LV_DCC_emergency_generation", "generator_fuel_autonomy_hours_at_full_load": 48, "liquid_cooling_ready": true, "net_technical_area_sqm_more_than_or_equal": "undisclosed_by_facility_code", "rack_density_kW_more_than": 100}}
{"AI_readiness_is_not_GPU_inventory": true, "accessed_on": "2026-07-19", "campus": "Saunderton", "country_code": "GB", "facility_code": "LONDON17", "id": "virtus_london17", "lifecycle": "development_under_construction_current_RFS_not_provider_confirmed", "locality": "Saunderton", "object_type": "DataCenterFacilityEvidence", "operator": "VIRTUS_Data_Centres", "physical_GPU_or_accelerator_inventory_at_site": "undisclosed", "publication_conflicts": ["2024_release_75MW_and_Q2_2026_target_vs_current_spec_78MW_and_no_reviewed_provider_RFS_confirmation"], "source_order": 17, "source_urls": ["https://virtusdatacentres.com/media/attachments/2026/04/15/virtus_spec_sheet_saunderton-campus-v2.pdf", "https://virtusdatacentres.com/locations/uk/london/saunderton-campus", "https://virtusdatacentres.com/press-releases/virtus-unveils-new-data-centre-development-in-saunderton-buckinghamshire"], "technical_profile": {"UPS": "centralized_N_plus_1_online", "campus_grid_contract_MVA_historical": 120, "cooling": "N_plus_1_chilled_water_with_free_cooling", "design_IT_load_mw": 16, "design_PUE_less_than": 1.2, "generation": "N_plus_1_LV_DCC_emergency_generation", "generator_fuel_autonomy_hours_at_full_load": 48, "liquid_cooling_ready": true, "net_technical_area_sqm_more_than_or_equal": "undisclosed_by_facility_code", "rack_density_kW_more_than": 100}}
{"AI_readiness_is_not_GPU_inventory": true, "accessed_on": "2026-07-19", "campus": "Saunderton", "country_code": "GB", "facility_code": "LONDON18", "id": "virtus_london18", "lifecycle": "development_under_construction_current_RFS_not_provider_confirmed", "locality": "Saunderton", "object_type": "DataCenterFacilityEvidence", "operator": "VIRTUS_Data_Centres", "physical_GPU_or_accelerator_inventory_at_site": "undisclosed", "publication_conflicts": ["2024_release_75MW_and_Q2_2026_target_vs_current_spec_78MW_and_no_reviewed_provider_RFS_confirmation"], "source_order": 18, "source_urls": ["https://virtusdatacentres.com/media/attachments/2026/04/15/virtus_spec_sheet_saunderton-campus-v2.pdf", "https://virtusdatacentres.com/locations/uk/london/saunderton-campus", "https://virtusdatacentres.com/press-releases/virtus-unveils-new-data-centre-development-in-saunderton-buckinghamshire"], "technical_profile": {"UPS": "centralized_N_plus_1_online", "campus_grid_contract_MVA_historical": 120, "cooling": "N_plus_1_chilled_water_with_free_cooling", "design_IT_load_mw": 30, "design_PUE_less_than": 1.2, "generation": "N_plus_1_LV_DCC_emergency_generation", "generator_fuel_autonomy_hours_at_full_load": 48, "liquid_cooling_ready": true, "net_technical_area_sqm_more_than_or_equal": "undisclosed_by_facility_code", "rack_density_kW_more_than": 100}}
{"AI_readiness_is_not_GPU_inventory": true, "accessed_on": "2026-07-19", "campus": "Marienpark", "country_code": "DE", "facility_code": "BERLIN1", "id": "virtus_berlin1", "lifecycle": "development_current_provider_target_2027", "locality": "Berlin", "object_type": "DataCenterFacilityEvidence", "operator": "VIRTUS_Data_Centres", "physical_GPU_or_accelerator_inventory_at_site": "undisclosed", "publication_conflicts": ["historic_BERLIN1_2026_target_revised_by_current_Germany_page_to_2027"], "source_order": 19, "source_urls": ["https://virtusdatacentres.com/media/attachments/2025/03/03/virtus_spec_sheet_marienpark.pdf", "https://virtusdatacentres.com/locations/germany/berlin-data-centres-marienpark-campus", "https://virtusdatacentres.com/press-releases/virtus-announces-expansion-into-europe-with-berlin-dc-campus", "https://virtusdatacentres.com/locations/germany"], "technical_profile": {"UPS": "centralized_N_plus_1_online", "campus_IT_load_mw": 57.6, "campus_historical_incoming_capacity_MVA_at_least": 90, "campus_net_technical_area_sqm": 19200, "cooling": "N_plus_1_chilled_water_with_free_cooling", "design_IT_load_mw": 14.4, "design_PUE_less_than": 1.2, "generation": "N_plus_1_LV_DCC_emergency_generation_48_hour_fuel", "waste_heat_reuse_planned": true}}
{"AI_readiness_is_not_GPU_inventory": true, "accessed_on": "2026-07-19", "campus": "Marienpark", "country_code": "DE", "facility_code": "BERLIN2", "id": "virtus_berlin2", "lifecycle": "development_current_provider_target_2027", "locality": "Berlin", "object_type": "DataCenterFacilityEvidence", "operator": "VIRTUS_Data_Centres", "physical_GPU_or_accelerator_inventory_at_site": "undisclosed", "publication_conflicts": ["historic_BERLIN1_2026_target_revised_by_current_Germany_page_to_2027"], "source_order": 20, "source_urls": ["https://virtusdatacentres.com/media/attachments/2025/03/03/virtus_spec_sheet_marienpark.pdf", "https://virtusdatacentres.com/locations/germany/berlin-data-centres-marienpark-campus", "https://virtusdatacentres.com/press-releases/virtus-announces-expansion-into-europe-with-berlin-dc-campus", "https://virtusdatacentres.com/locations/germany"], "technical_profile": {"UPS": "centralized_N_plus_1_online", "campus_IT_load_mw": 57.6, "campus_historical_incoming_capacity_MVA_at_least": 90, "campus_net_technical_area_sqm": 19200, "cooling": "N_plus_1_chilled_water_with_free_cooling", "design_IT_load_mw": 14.4, "design_PUE_less_than": 1.2, "generation": "N_plus_1_LV_DCC_emergency_generation_48_hour_fuel", "waste_heat_reuse_planned": true}}
{"AI_readiness_is_not_GPU_inventory": true, "accessed_on": "2026-07-19", "campus": "Marienpark", "country_code": "DE", "facility_code": "BERLIN3", "id": "virtus_berlin3", "lifecycle": "development_current_provider_target_2027", "locality": "Berlin", "object_type": "DataCenterFacilityEvidence", "operator": "VIRTUS_Data_Centres", "physical_GPU_or_accelerator_inventory_at_site": "undisclosed", "publication_conflicts": ["historic_BERLIN1_2026_target_revised_by_current_Germany_page_to_2027"], "source_order": 21, "source_urls": ["https://virtusdatacentres.com/media/attachments/2025/03/03/virtus_spec_sheet_marienpark.pdf", "https://virtusdatacentres.com/locations/germany/berlin-data-centres-marienpark-campus", "https://virtusdatacentres.com/press-releases/virtus-announces-expansion-into-europe-with-berlin-dc-campus", "https://virtusdatacentres.com/locations/germany"], "technical_profile": {"UPS": "centralized_N_plus_1_online", "campus_IT_load_mw": 57.6, "campus_historical_incoming_capacity_MVA_at_least": 90, "campus_net_technical_area_sqm": 19200, "cooling": "N_plus_1_chilled_water_with_free_cooling", "design_IT_load_mw": 14.4, "design_PUE_less_than": 1.2, "generation": "N_plus_1_LV_DCC_emergency_generation_48_hour_fuel", "waste_heat_reuse_planned": true}}
{"AI_readiness_is_not_GPU_inventory": true, "accessed_on": "2026-07-19", "campus": "Marienpark", "country_code": "DE", "facility_code": "BERLIN4", "id": "virtus_berlin4", "lifecycle": "development_current_provider_target_2027", "locality": "Berlin", "object_type": "DataCenterFacilityEvidence", "operator": "VIRTUS_Data_Centres", "physical_GPU_or_accelerator_inventory_at_site": "undisclosed", "publication_conflicts": ["historic_BERLIN1_2026_target_revised_by_current_Germany_page_to_2027"], "source_order": 22, "source_urls": ["https://virtusdatacentres.com/media/attachments/2025/03/03/virtus_spec_sheet_marienpark.pdf", "https://virtusdatacentres.com/locations/germany/berlin-data-centres-marienpark-campus", "https://virtusdatacentres.com/press-releases/virtus-announces-expansion-into-europe-with-berlin-dc-campus", "https://virtusdatacentres.com/locations/germany"], "technical_profile": {"UPS": "centralized_N_plus_1_online", "campus_IT_load_mw": 57.6, "campus_historical_incoming_capacity_MVA_at_least": 90, "campus_net_technical_area_sqm": 19200, "cooling": "N_plus_1_chilled_water_with_free_cooling", "design_IT_load_mw": 14.4, "design_PUE_less_than": 1.2, "generation": "N_plus_1_LV_DCC_emergency_generation_48_hour_fuel", "waste_heat_reuse_planned": true}}
{"AI_readiness_is_not_GPU_inventory": true, "accessed_on": "2026-07-19", "campus": "Wustermark", "country_code": "DE", "facility_code": "BERLIN5", "id": "virtus_berlin5", "lifecycle": "development_current_provider_projected_early_2028", "locality": "Wustermark", "object_type": "DataCenterFacilityEvidence", "operator": "VIRTUS_Data_Centres", "physical_GPU_or_accelerator_inventory_at_site": "undisclosed", "publication_conflicts": ["historic_300MW_project_headline_vs_current_204MW_IT_facility_code_sum", "initial_300MW_grid_capacity_and_500MW_substation_are_not_IT_load"], "source_order": 23, "source_urls": ["https://virtusdatacentres.com/media/attachments/2025/03/06/virtus_spec_sheet_wustermark-v3.1.pdf", "https://virtusdatacentres.com/locations/germany/berlin-data-centres-wustermark-campus", "https://de.virtusdatacentres.com/presseerklarungen/virtus-installs-two-of-europes-largest-super-grid-transformers-at-wustermark-campus-in-brandenburg", "https://virtusdatacentres.com/locations/germany"], "technical_profile": {"UPS": "centralized_N_plus_1_online_or_optional_generatorless_customer_design", "campus_design_IT_load_mw": 204, "campus_land_sqm_more_than": 350000, "cooling": "N_plus_1_closed_loop_chilled_water_air_and_liquid_to_liquid_compatible", "dedicated_substation_mw": 500, "design_IT_load_mw": 24, "design_PUE": 1.2, "generation": "N_plus_1_LV_DCC_48_hour_HVO_compatible_available_by_default", "grid_connection_kV": 380, "initial_grid_capacity_mw": 300, "super_grid_transformers": {"count": 2, "rating_MVA_each": 185, "type": "oil_filled"}}}
{"AI_readiness_is_not_GPU_inventory": true, "accessed_on": "2026-07-19", "campus": "Wustermark", "country_code": "DE", "facility_code": "BERLIN6", "id": "virtus_berlin6", "lifecycle": "development_current_provider_projected_early_2028", "locality": "Wustermark", "object_type": "DataCenterFacilityEvidence", "operator": "VIRTUS_Data_Centres", "physical_GPU_or_accelerator_inventory_at_site": "undisclosed", "publication_conflicts": ["historic_300MW_project_headline_vs_current_204MW_IT_facility_code_sum", "initial_300MW_grid_capacity_and_500MW_substation_are_not_IT_load"], "source_order": 24, "source_urls": ["https://virtusdatacentres.com/media/attachments/2025/03/06/virtus_spec_sheet_wustermark-v3.1.pdf", "https://virtusdatacentres.com/locations/germany/berlin-data-centres-wustermark-campus", "https://de.virtusdatacentres.com/presseerklarungen/virtus-installs-two-of-europes-largest-super-grid-transformers-at-wustermark-campus-in-brandenburg", "https://virtusdatacentres.com/locations/germany"], "technical_profile": {"UPS": "centralized_N_plus_1_online_or_optional_generatorless_customer_design", "campus_design_IT_load_mw": 204, "campus_land_sqm_more_than": 350000, "cooling": "N_plus_1_closed_loop_chilled_water_air_and_liquid_to_liquid_compatible", "dedicated_substation_mw": 500, "design_IT_load_mw": 24, "design_PUE": 1.2, "generation": "N_plus_1_LV_DCC_48_hour_HVO_compatible_available_by_default", "grid_connection_kV": 380, "initial_grid_capacity_mw": 300, "super_grid_transformers": {"count": 2, "rating_MVA_each": 185, "type": "oil_filled"}}}
{"AI_readiness_is_not_GPU_inventory": true, "accessed_on": "2026-07-19", "campus": "Wustermark", "country_code": "DE", "facility_code": "BERLIN7", "id": "virtus_berlin7", "lifecycle": "development_current_provider_projected_early_2028", "locality": "Wustermark", "object_type": "DataCenterFacilityEvidence", "operator": "VIRTUS_Data_Centres", "physical_GPU_or_accelerator_inventory_at_site": "undisclosed", "publication_conflicts": ["historic_300MW_project_headline_vs_current_204MW_IT_facility_code_sum", "initial_300MW_grid_capacity_and_500MW_substation_are_not_IT_load"], "source_order": 25, "source_urls": ["https://virtusdatacentres.com/media/attachments/2025/03/06/virtus_spec_sheet_wustermark-v3.1.pdf", "https://virtusdatacentres.com/locations/germany/berlin-data-centres-wustermark-campus", "https://de.virtusdatacentres.com/presseerklarungen/virtus-installs-two-of-europes-largest-super-grid-transformers-at-wustermark-campus-in-brandenburg", "https://virtusdatacentres.com/locations/germany"], "technical_profile": {"UPS": "centralized_N_plus_1_online_or_optional_generatorless_customer_design", "campus_design_IT_load_mw": 204, "campus_land_sqm_more_than": 350000, "cooling": "N_plus_1_closed_loop_chilled_water_air_and_liquid_to_liquid_compatible", "dedicated_substation_mw": 500, "design_IT_load_mw": 24, "design_PUE": 1.2, "generation": "N_plus_1_LV_DCC_48_hour_HVO_compatible_available_by_default", "grid_connection_kV": 380, "initial_grid_capacity_mw": 300, "super_grid_transformers": {"count": 2, "rating_MVA_each": 185, "type": "oil_filled"}}}
{"AI_readiness_is_not_GPU_inventory": true, "accessed_on": "2026-07-19", "campus": "Wustermark", "country_code": "DE", "facility_code": "BERLIN8", "id": "virtus_berlin8", "lifecycle": "development_current_provider_projected_early_2028", "locality": "Wustermark", "object_type": "DataCenterFacilityEvidence", "operator": "VIRTUS_Data_Centres", "physical_GPU_or_accelerator_inventory_at_site": "undisclosed", "publication_conflicts": ["historic_300MW_project_headline_vs_current_204MW_IT_facility_code_sum", "initial_300MW_grid_capacity_and_500MW_substation_are_not_IT_load"], "source_order": 26, "source_urls": ["https://virtusdatacentres.com/media/attachments/2025/03/06/virtus_spec_sheet_wustermark-v3.1.pdf", "https://virtusdatacentres.com/locations/germany/berlin-data-centres-wustermark-campus", "https://de.virtusdatacentres.com/presseerklarungen/virtus-installs-two-of-europes-largest-super-grid-transformers-at-wustermark-campus-in-brandenburg", "https://virtusdatacentres.com/locations/germany"], "technical_profile": {"UPS": "centralized_N_plus_1_online_or_optional_generatorless_customer_design", "campus_design_IT_load_mw": 204, "campus_land_sqm_more_than": 350000, "cooling": "N_plus_1_closed_loop_chilled_water_air_and_liquid_to_liquid_compatible", "dedicated_substation_mw": 500, "design_IT_load_mw": 24, "design_PUE": 1.2, "generation": "N_plus_1_LV_DCC_48_hour_HVO_compatible_available_by_default", "grid_connection_kV": 380, "initial_grid_capacity_mw": 300, "super_grid_transformers": {"count": 2, "rating_MVA_each": 185, "type": "oil_filled"}}}
{"AI_readiness_is_not_GPU_inventory": true, "accessed_on": "2026-07-19", "campus": "Wustermark", "country_code": "DE", "facility_code": "BERLIN9", "id": "virtus_berlin9", "lifecycle": "development_current_provider_projected_early_2028", "locality": "Wustermark", "object_type": "DataCenterFacilityEvidence", "operator": "VIRTUS_Data_Centres", "physical_GPU_or_accelerator_inventory_at_site": "undisclosed", "publication_conflicts": ["historic_300MW_project_headline_vs_current_204MW_IT_facility_code_sum", "initial_300MW_grid_capacity_and_500MW_substation_are_not_IT_load"], "source_order": 27, "source_urls": ["https://virtusdatacentres.com/media/attachments/2025/03/06/virtus_spec_sheet_wustermark-v3.1.pdf", "https://virtusdatacentres.com/locations/germany/berlin-data-centres-wustermark-campus", "https://de.virtusdatacentres.com/presseerklarungen/virtus-installs-two-of-europes-largest-super-grid-transformers-at-wustermark-campus-in-brandenburg", "https://virtusdatacentres.com/locations/germany"], "technical_profile": {"UPS": "centralized_N_plus_1_online_or_optional_generatorless_customer_design", "campus_design_IT_load_mw": 204, "campus_land_sqm_more_than": 350000, "cooling": "N_plus_1_closed_loop_chilled_water_air_and_liquid_to_liquid_compatible", "dedicated_substation_mw": 500, "design_IT_load_mw": 24, "design_PUE": 1.2, "generation": "N_plus_1_LV_DCC_48_hour_HVO_compatible_available_by_default", "grid_connection_kV": 380, "initial_grid_capacity_mw": 300, "super_grid_transformers": {"count": 2, "rating_MVA_each": 185, "type": "oil_filled"}}}
{"AI_readiness_is_not_GPU_inventory": true, "accessed_on": "2026-07-19", "campus": "Wustermark", "country_code": "DE", "facility_code": "BERLIN10", "id": "virtus_berlin10", "lifecycle": "development_current_provider_projected_early_2028", "locality": "Wustermark", "object_type": "DataCenterFacilityEvidence", "operator": "VIRTUS_Data_Centres", "physical_GPU_or_accelerator_inventory_at_site": "undisclosed", "publication_conflicts": ["historic_300MW_project_headline_vs_current_204MW_IT_facility_code_sum", "initial_300MW_grid_capacity_and_500MW_substation_are_not_IT_load"], "source_order": 28, "source_urls": ["https://virtusdatacentres.com/media/attachments/2025/03/06/virtus_spec_sheet_wustermark-v3.1.pdf", "https://virtusdatacentres.com/locations/germany/berlin-data-centres-wustermark-campus", "https://de.virtusdatacentres.com/presseerklarungen/virtus-installs-two-of-europes-largest-super-grid-transformers-at-wustermark-campus-in-brandenburg", "https://virtusdatacentres.com/locations/germany"], "technical_profile": {"UPS": "centralized_N_plus_1_online_or_optional_generatorless_customer_design", "campus_design_IT_load_mw": 204, "campus_land_sqm_more_than": 350000, "cooling": "N_plus_1_closed_loop_chilled_water_air_and_liquid_to_liquid_compatible", "dedicated_substation_mw": 500, "design_IT_load_mw": 24, "design_PUE": 1.2, "generation": "N_plus_1_LV_DCC_48_hour_HVO_compatible_available_by_default", "grid_connection_kV": 380, "initial_grid_capacity_mw": 300, "super_grid_transformers": {"count": 2, "rating_MVA_each": 185, "type": "oil_filled"}}}
{"AI_readiness_is_not_GPU_inventory": true, "accessed_on": "2026-07-19", "campus": "Wustermark", "country_code": "DE", "facility_code": "BERLIN11", "id": "virtus_berlin11", "lifecycle": "development_current_provider_projected_early_2028", "locality": "Wustermark", "object_type": "DataCenterFacilityEvidence", "operator": "VIRTUS_Data_Centres", "physical_GPU_or_accelerator_inventory_at_site": "undisclosed", "publication_conflicts": ["historic_300MW_project_headline_vs_current_204MW_IT_facility_code_sum", "initial_300MW_grid_capacity_and_500MW_substation_are_not_IT_load"], "source_order": 29, "source_urls": ["https://virtusdatacentres.com/media/attachments/2025/03/06/virtus_spec_sheet_wustermark-v3.1.pdf", "https://virtusdatacentres.com/locations/germany/berlin-data-centres-wustermark-campus", "https://de.virtusdatacentres.com/presseerklarungen/virtus-installs-two-of-europes-largest-super-grid-transformers-at-wustermark-campus-in-brandenburg", "https://virtusdatacentres.com/locations/germany"], "technical_profile": {"UPS": "centralized_N_plus_1_online_or_optional_generatorless_customer_design", "campus_design_IT_load_mw": 204, "campus_land_sqm_more_than": 350000, "cooling": "N_plus_1_closed_loop_chilled_water_air_and_liquid_to_liquid_compatible", "dedicated_substation_mw": 500, "design_IT_load_mw": 24, "design_PUE": 1.2, "generation": "N_plus_1_LV_DCC_48_hour_HVO_compatible_available_by_default", "grid_connection_kV": 380, "initial_grid_capacity_mw": 300, "super_grid_transformers": {"count": 2, "rating_MVA_each": 185, "type": "oil_filled"}}}
{"AI_readiness_is_not_GPU_inventory": true, "accessed_on": "2026-07-19", "campus": "Wustermark", "country_code": "DE", "facility_code": "BERLIN12", "id": "virtus_berlin12", "lifecycle": "development_current_provider_projected_early_2028", "locality": "Wustermark", "object_type": "DataCenterFacilityEvidence", "operator": "VIRTUS_Data_Centres", "physical_GPU_or_accelerator_inventory_at_site": "undisclosed", "publication_conflicts": ["historic_300MW_project_headline_vs_current_204MW_IT_facility_code_sum", "initial_300MW_grid_capacity_and_500MW_substation_are_not_IT_load"], "source_order": 30, "source_urls": ["https://virtusdatacentres.com/media/attachments/2025/03/06/virtus_spec_sheet_wustermark-v3.1.pdf", "https://virtusdatacentres.com/locations/germany/berlin-data-centres-wustermark-campus", "https://de.virtusdatacentres.com/presseerklarungen/virtus-installs-two-of-europes-largest-super-grid-transformers-at-wustermark-campus-in-brandenburg", "https://virtusdatacentres.com/locations/germany"], "technical_profile": {"UPS": "centralized_N_plus_1_online_or_optional_generatorless_customer_design", "campus_design_IT_load_mw": 204, "campus_land_sqm_more_than": 350000, "cooling": "N_plus_1_closed_loop_chilled_water_air_and_liquid_to_liquid_compatible", "dedicated_substation_mw": 500, "design_IT_load_mw": 24, "design_PUE": 1.2, "generation": "N_plus_1_LV_DCC_48_hour_HVO_compatible_available_by_default", "grid_connection_kV": 380, "initial_grid_capacity_mw": 300, "super_grid_transformers": {"count": 2, "rating_MVA_each": 185, "type": "oil_filled"}}}
{"AI_readiness_is_not_GPU_inventory": true, "accessed_on": "2026-07-19", "campus": "Wustermark", "country_code": "DE", "facility_code": "BERLIN13", "id": "virtus_berlin13", "lifecycle": "development_current_provider_projected_early_2028", "locality": "Wustermark", "object_type": "DataCenterFacilityEvidence", "operator": "VIRTUS_Data_Centres", "physical_GPU_or_accelerator_inventory_at_site": "undisclosed", "publication_conflicts": ["historic_300MW_project_headline_vs_current_204MW_IT_facility_code_sum", "initial_300MW_grid_capacity_and_500MW_substation_are_not_IT_load"], "source_order": 31, "source_urls": ["https://virtusdatacentres.com/media/attachments/2025/03/06/virtus_spec_sheet_wustermark-v3.1.pdf", "https://virtusdatacentres.com/locations/germany/berlin-data-centres-wustermark-campus", "https://de.virtusdatacentres.com/presseerklarungen/virtus-installs-two-of-europes-largest-super-grid-transformers-at-wustermark-campus-in-brandenburg", "https://virtusdatacentres.com/locations/germany"], "technical_profile": {"UPS": "centralized_N_plus_1_online_or_optional_generatorless_customer_design", "campus_design_IT_load_mw": 204, "campus_land_sqm_more_than": 350000, "cooling": "N_plus_1_closed_loop_chilled_water_air_and_liquid_to_liquid_compatible", "dedicated_substation_mw": 500, "design_IT_load_mw": 12, "design_PUE": 1.2, "generation": "N_plus_1_LV_DCC_48_hour_HVO_compatible_available_by_default", "grid_connection_kV": 380, "initial_grid_capacity_mw": 300, "super_grid_transformers": {"count": 2, "rating_MVA_each": 185, "type": "oil_filled"}}}
{"AI_readiness_is_not_GPU_inventory": true, "accessed_on": "2026-07-19", "campus": "Milan", "country_code": "IT", "facility_code": "MILAN1", "id": "virtus_milan1", "lifecycle": "development_current_provider_RFS_2028", "locality": "Cornaredo_Milan", "object_type": "DataCenterFacilityEvidence", "operator": "VIRTUS_Data_Centres", "physical_GPU_or_accelerator_inventory_at_site": "undisclosed", "publication_conflicts": ["2025_spec_42MW_and_RFS_2027_vs_current_page_48MW_and_RFS_2028"], "source_order": 32, "source_urls": ["https://virtusdatacentres.com/media/attachments/2025/03/11/virtus_spec_sheet_milan1.pdf", "https://virtusdatacentres.com/locations/eu/italy-data-centres-milan-1", "https://virtusdatacentres.com/press-releases/virtus-announces-new-facility-in-milan-to-support-european-digital-demand", "https://virtusdatacentres.com/locations"], "technical_profile": {"UPS": "N_plus_N_online", "brownfield_site_area_sqm": 71000, "cooling": "N_plus_1_chilled_water_with_free_cooling", "current_page_design_IT_load_mw": 48, "design_PUE_less_than": 1.3, "generation": "N_plus_1_emergency_generation_48_hour_fuel", "grid_capacity_MVA": 70, "older_spec_design_IT_load_mw": 42, "older_spec_net_technical_area_sqm_more_than": 44000, "zoned_facility_area_sqm": 44000}}
